EXV_fix,LTD_fix,SVP_fix,capacity_fix,charge_fix,level_cond_fix,level_evap_fix,dTsh_fix,Vd_Evap,LWT_evap,Vd_cond,capacity,EWT_cond,level_cooler,cahrge,p_suc_2,Tsat_dis,liquidLevel_cond,LTD_cond,T_dis,x_in_cond,dp_coolant_evap,x_in_cooler,p_suc,LTD_evap,Qdot_evap,liquidLevel_evap,Tsat_suc,opening,mdot_coolant_cond,mdot_coolant_evap,dp_coolant_cond,T_suc,x_out_cond,SVP,p_dis,Qdot_cond,P_comp,mdot_dis,dTsh,solved,tolerance,NaN,CPU_time,iter_num
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,296.25,0.22324,251.0,359276.4325899551,299.52473963247303,0.08466377315381371,0.6756819746607334,307.62099912342717,1.047760682177609,51041.36347879853,0.14483128038518964,359276.4325899551,1.2121739254922659,-473442.30769230844,0.22323999999999988,278.9328227962062,0.3119134160803052,54.94291142135922,46.891105334346044,24004.15445834039,280.875055018692,-0.0007210596852862219,0.23099795563867356,693056.9928736261,523216.4338982109,49628.14125575774,2.822253098700938,-0.08956187615518729,1,1e-06,0,0.19446802139282227,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,297.54999999999995,0.22324,251.0,359275.0377569473,300.82297062863586,0.08498799965141046,0.6689722197875767,308.4972695305092,1.0459880225632718,51041.363478798165,0.15437136335269244,359275.0377569473,1.2121739254920953,-473442.3076923096,0.22324000000000005,278.9327104754508,0.31109384747537017,54.925224133965436,46.89110533434604,23875.84384874737,280.8745894986045,-0.0007828312562341631,0.2341446457786549,719979.8038586382,524574.9598268354,50988.907558674626,2.8537571821988337,-0.09619566752672881,1,1e-06,0,0.19385695457458496,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,298.84999999999997,0.22324,251.0,359273.58786018786,302.12319580927533,0.08530532206312341,0.6630853182662122,309.46257923427396,1.0446786381750304,51041.363478798165,0.16396059908854868,359273.58786018786,1.2121739254921522,-473442.30769230716,0.22324000000000005,278.9325937206147,0.310409317516889,54.90688354834216,46.89110533434604,23751.070627160472,280.87412014068616,-0.0008458937719936297,0.237734510148859,747724.6261666198,526192.6718203137,52609.087944300816,2.886140414184737,-0.10281294067453928,1,1e-06,0,0.1943519115447998,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,300.15,0.22324,251.0,359272.0796804152,303.42569868191674,0.08561607399481794,0.6579796933309581,310.5095022768082,1.0438060412147716,51041.363478798165,0.17360054202638336,359272.0796804152,1.212173925492209,-473442.3076923116,0.22324000000000005,278.9324722724625,0.3098416372973874,54.88788966448939,46.891105334346044,23629.75891585691,280.87364677960124,-0.0009103508057085203,0.24177434754661983,776318.9548310186,528059.5809624615,54478.674501382106,2.9194442167220758,-0.10941611046496291,1,1e-06,0,0.18473315238952637,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,301.45,0.22324,251.0,359270.5099100334,304.73017188533476,0.08591960033693544,0.653670632031492,311.63722364990633,1.0433865865324954,51041.363478798165,0.18329182312914152,359270.5099100334,1.2121739254921522,-473442.30769230897,0.22324000000000005,278.93234586464587,0.3093770577726454,54.86824248240713,46.89110533434604,23511.82119415168,280.8731692884035,-0.0009761939422186693,0.2462705359159713,805772.3140286835,530187.7782677186,56609.75598293,2.9537092244099035,-0.11599360721407947,1,1e-06,0,0.1845099925994873,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,302.75,0.22324,251.0,359268.8749742723,306.03666375944493,0.08621596936532874,0.6501152091549898,312.83770204492185,1.0433920866589275,51041.363478798165,0.19303522923426006,359268.8749742723,1.2121739254920953,-473442.30769230233,0.22324000000000005,278.93221420930166,0.30899952240213796,54.84794200209537,46.89110533434604,23397.167296479525,280.8726875252403,-0.0010434928309323778,0.25123029835783134,836109.1481224537,532566.1585088451,58991.20700875296,2.988979035594208,-0.12254521000716068,1,1e-06,0,0.18474507331848145,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,304.04999999999995,0.22324,251.0,359267.1708435795,307.345472209615,0.0865046458363394,0.6473144446212018,314.10866622775717,1.04382766547787,51041.36347879805,0.20283261341223047,359267.1708435795,1.2121739254921522,-473442.3076923115,0.22323999999999983,278.932076981945,0.3086647489079354,54.82698822355413,46.891105334346044,23285.696782963445,280.8722012872971,-0.0011122604976444021,0.2566622636224228,867347.7111890061,535201.7224590295,61630.02205807363,3.0253038775279952,-0.12905862330387663,1,1e-06,0,0.184722900390625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,305.34999999999997,0.22324,251.0,359265.39364981634,308.65590674366223,0.08678491875904895,0.6452141835212046,315.4399877354573,1.0446513772104629,51041.36347879805,0.21268321671741744,359265.39364981634,1.2121739254921522,-473442.3076923043,0.22324000000000005,278.93193387108875,0.30836344533974314,54.8053811467834,46.891105334346044,23177.307147122618,280.871710492643,-0.0011824042545441338,0.2625727022417937,899499.4131260416,538076.0821575598,64507.78740303221,3.0627271589696963,-0.13552460826537072,1,1e-06,0,0.1846170425415039,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,306.65,0.22324,251.0,359263.53854082566,309.9685052964541,0.08705684552018991,0.6438318638092255,316.832634899623,1.0458888358227818,51041.363478798165,0.22258999057884088,359263.53854082566,1.2121739254921522,-473442.3076922976,0.22324000000000013,278.9317844860068,0.308095562809213,54.783120771783175,46.89110533434604,23071.883527926522,280.87121486508556,-0.0012540751785221774,0.2689721353780191,932594.1206478892,541206.3452937702,67641.61337075166,3.101309393441797,-0.1419463062061368,1,1e-06,0,0.1856679916381836,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,307.95,0.22324,251.0,359261.60068709886,311.28317459686525,0.0873194303585832,0.6431611176209913,318.28218780079527,1.047531900674522,51041.36347879791,0.2325537020177133,359261.60068709886,1.2121739254920953,-473442.3076923084,0.22323999999999983,278.9316284377965,0.3078615128383929,54.76020709855346,46.891105334346044,22969.308555795935,280.87071422617106,-0.0013271925159100192,0.27586972290151696,966648.0652208062,544592.0270195986,71031.00369530018,3.1411064184778503,-0.14829353624662645,1,1e-06,0,0.18448996543884277,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,309.25,0.22324,251.0,359259.57469759806,312.5999392216907,0.08757195488402525,0.6431916673687965,319.7826128994156,1.0495612303368453,51041.363478798165,0.24257597873542958,359259.57469759806,1.2121739254898216,-473442.3076921369,0.2232400000000538,278.93146529233763,0.3076617191564803,54.73664012709425,46.891105334346044,22869.460496468448,280.87020834243253,-0.0014017001465026237,0.2832757872141986,1001681.0846680263,548227.4996722743,74670.315082975,3.1821812388493167,-0.15455924392034603,1,1e-06,0,0.184920072555542,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,310.54999999999995,0.22324,251.0,359257.4548694655,313.9186464321515,0.08781366062041512,0.6438802403006889,321.33113958692155,1.0519804958393502,51041.36347879805,0.2526578015814415,359257.4548694655,1.2121739254921522,-473442.3076923101,0.22324000000000005,278.93129459039994,0.3074966388544831,54.71241985740555,46.891105334346044,22772.211234409384,280.8696969998122,-0.001477542039746062,0.29120047161269913,1037712.354839932,552118.480547097,78565.25796696433,3.2245983732760335,-0.1607216063054011,1,1e-06,0,0.2636411190032959,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,311.84999999999997,0.22324,251.0,359255.2348611597,315.2391851202336,0.08804374093668785,0.6452284671989332,322.9201473075433,1.0547595189176429,51041.363478798165,0.26280089040441673,359255.2348611597,1.2121739254921522,-473442.3076923096,0.22324000000000005,278.93111582132246,0.30736682154812095,54.68754628948736,46.891105334346044,22677.43141970298,280.8691799323683,-0.0015546230331316213,0.2996548183359793,1074763.498575154,556252.868018332,82703.71121242055,3.2684299161646697,-0.16676759163141242,1,1e-06,0,0.1845719814300537,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,313.15,0.22324,251.0,359252.9074451294,316.5619896310839,0.08826144561909921,0.6472796962425491,324.552315566183,1.057937208302588,51041.363478798165,0.2730084079038466,359252.9074451294,1.2121739254921522,-473442.3076923016,0.22324000000000013,278.93092840309737,0.30727291465100637,54.66201942333968,46.891105334346044,22584.98294451282,280.8686567835508,-0.0016329784225799925,0.30865336765512214,1112861.6336516647,560655.8054446554,87110.82493357669,3.313759530280718,-0.17267309992735136,1,1e-06,0,0.18544888496398926,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,287.15,0.22324,251.0,360454.5008990706,290.16793657654523,0.08057036049058564,0.6623775847866682,305.3229757954785,1.0798432203186423,51051.98777960206,0.07700244993176215,360454.5008990706,1.118742420276476,-431779.3846153805,0.22323999999999986,279.02768829025797,0.3166574975120578,55.04843008268998,46.89255092797477,25017.554899684215,280.9742304239125,-9.897972656086188e-05,0.20382117684818793,520813.3037495012,477297.6672736317,45366.9405922252,2.3874820421677416,-0.0132003541655763,1,1e-06,0,0.39611196517944336,10
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,288.45,0.22324,251.0,360453.6099041203,291.4519558295525,0.08092900678124498,0.6502361731436963,305.41052821658764,1.0745775392001353,51051.98777960156,0.0862314727850879,360453.6099041203,1.118742420276476,-431779.3846153844,0.22323999999999983,279.0276165417223,0.313819200370026,55.03531588290264,46.89255092797477,24862.625119908284,280.9737562408753,-0.00013836369416253352,0.20368490014402488,542289.1251838283,476864.95500634366,44934.449550352096,2.4113601288263316,-0.018282102713271797,1,1e-06,0,0.19542980194091797,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,289.75,0.22324,251.0,360452.68752769986,292.7379589854345,0.0812749563554992,0.6389439700792536,305.60990658543386,1.0697667761021348,51051.98777960156,0.09550248847116156,360452.68752769986,1.1187424202765897,-431779.38461538136,0.22324,279.0275422661526,0.3115086894322105,55.0215483848858,46.89255092797477,24711.585382529254,280.9732790726433,-0.00017863460797635318,0.20395657201375325,564462.0516240076,476642.6755458302,44712.67753637499,2.435832635164709,-0.02338113478475634,1,1e-06,0,0.19530200958251953,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,291.04999999999995,0.22324,251.0,360451.732037622,294.02619485106607,0.08161064210606805,0.6285297486944046,305.9278657679144,1.0654619626456625,51051.98777960168,0.10481763979257755,360451.732037622,1.118742420276476,-431779.38461538666,0.22323999999999988,279.02746532406223,0.30960476626142897,55.00712758863946,46.89255092797477,24564.401849954647,280.9727987633878,-0.00021986550361135541,0.20463949508868393,587354.0668666243,476656.9255859521,44727.738584572035,2.46092708731952,-0.028500916704331303,1,1e-06,0,0.1950697898864746,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,292.34999999999997,0.22324,251.0,360450.7418298126,295.31631814967756,0.0819375402384766,0.6189647889995058,306.3612637139774,1.0616656092412946,51051.98777960168,0.11417675115980506,360450.7418298126,1.118742420276476,-431779.38461538486,0.22323999999999983,279.027385586281,0.30802248787863484,54.992053494163635,46.89255092797477,24421.039853834303,280.972315273536,-0.0002620940806370608,0.20573743729464192,610978.3733537882,476911.21138449264,44983.13096641275,2.4866661338285407,-0.03364436136831728,1,1e-06,0,0.19492006301879883,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,293.65,0.22324,251.0,360449.7150476906,296.60839994102855,0.08225655350728056,0.6102176308712615,306.90719773909916,1.0583663029360015,51051.98777960156,0.12358102849845745,360449.7150476906,1.1187424202765328,-431779.3846153845,0.22324000000000005,279.0273029033054,0.3066996433977421,54.97632610145832,46.89255092797477,24281.45897394225,280.97182848896693,-0.00030534228799079354,0.2072543494231071,635351.236465723,477403.98518947855,45477.29892125322,2.5130774715265387,-0.03880433841402464,1,1e-06,0,0.19465279579162598,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,294.95,0.22324,251.0,360448.6497061509,297.90247187541354,0.08256834288789949,0.6022728406272222,307.56113663244275,1.055567354901563,51051.98777960156,0.1330316928209767,360448.6497061509,1.1187424202765897,-431779.38461539114,0.22324,279.02721711528216,0.3055897022096084,54.959945410523524,46.89255092797477,24145.61020729645,280.9713382909813,-0.000349646635973128,0.20919464899046866,660490.0529268383,478139.9932297534,46214.97810928336,2.5401903791757583,-0.04398287016249469,1,1e-06,0,0.19461512565612793,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,296.25,0.22324,251.0,360447.5437669128,299.1987991370876,0.08287363876107051,0.5951063130227681,308.3166863648165,1.0532597644865915,51051.987779601935,0.14252925145127424,360447.5437669128,1.118742420276476,-431779.3846153838,0.22324000000000005,279.027128058076,0.30465678388305617,54.94291142135922,46.89255092797477,24013.43863677387,280.97084459389976,-0.00039508055661984637,0.21156313860131273,686417.5197075804,479117.8648836726,47194.78103790268,2.568033670856872,-0.04918091521295764,1,1e-06,0,0.19476985931396484,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,297.54999999999995,0.22324,251.0,360446.39504532405,300.49683550215184,0.08317233405290492,0.5887209699458253,309.174275874088,1.0514676076432357,51051.987779601935,0.15207428062330203,360446.39504532405,1.1187424202765328,-431779.3846153882,0.22323999999999986,279.0270355557651,0.3038739426211518,54.925224133965436,46.89255092797477,23884.87865569621,280.970347304324,-0.00044164506426390426,0.2143647559929899,713143.6348570192,480352.06855139026,48431.177340666545,2.5966379486324342,-0.05439342863132879,1,1e-06,0,0.19476699829101562,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,298.84999999999997,0.22324,251.0,360445.2011030867,301.79710767076,0.08346462876878213,0.5830881915349551,310.1278630992536,1.0501761492093835,51051.98777960168,0.16166817131290684,360445.2011030867,1.118742420276476,-431779.3846153827,0.22323999999999988,279.02693941200215,0.3032193184724172,54.90688354834216,46.89255092797477,23759.861034867507,280.96984628175403,-0.0004893809950462154,0.2176054858393918,740690.3606397081,481839.61066340184,49921.15780527874,2.6260380476512255,-0.05962014672093119,1,1e-06,0,0.19432306289672852,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,300.15,0.22324,251.0,360443.9593189167,303.09925704471163,0.08375049012269747,0.5781804540036433,311.17280354011353,1.0493804750493803,51051.98777960156,0.17131235517616378,360443.9593189167,1.1187424202765328,-431779.38461538474,0.22324000000000005,279.02683941570496,0.3026757035127961,54.88788966448939,46.89255092797477,23638.308307236224,280.96934137824127,-0.0005383147324950014,0.22129122742158783,769077.5742547924,483581.41749090643,51665.637011779676,2.6562709950817838,-0.06485357378016943,1,1e-06,0,0.18471097946166992,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,301.45,0.22324,251.0,360442.6670738463,304.40350453206986,0.08402967157684854,0.5739949234167625,312.3044442679992,1.0490747898321124,51051.98777960206,0.1810068144050851,360442.6670738463,1.1187424202765897,-431779.38461537985,0.22324000000000013,279.0267353559776,0.30222942280382,54.86824248240713,46.89255092797477,23520.135693808155,280.9688325162089,-0.000588453526537147,0.22542851221077803,798319.7256354283,485578.5897025507,53665.70358041007,2.6873713441631906,-0.07008984762489945,1,1e-06,0,0.18464398384094238,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,302.75,0.22324,251.0,360441.3214919494,305.7095330462831,0.08430184256377601,0.5705036278463353,313.516222939498,1.0492415190797375,51051.98777960168,0.19075205353748786,360441.3214919494,1.1187424202765897,-431779.3846153814,0.22323999999999983,279.02662700123244,0.30186905547827864,54.84794200209537,46.89255092797477,23405.252363725325,280.96831958506294,-0.0006397859394037099,0.23002368990606453,828433.127751624,487826.4492088161,55916.66256399532,2.7193773344488945,-0.0753219650668484,1,1e-06,0,0.18464899063110352,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,304.04999999999995,0.22324,251.0,360439.91910483566,307.01770212028856,0.08456695130747449,0.5676974688884684,314.80499561502404,1.0498834692424754,51051.987779601935,0.20055120131950346,360439.91910483566,1.118742420276476,-431779.3846153851,0.22324000000000005,279.02651407217274,0.30155871234850273,54.82698822355413,46.89255092797477,23293.558796985286,280.96780232920264,-0.0006923688170379002,0.23508534852916554,859446.521855711,490330.08445151726,58423.594581836085,2.7523383985010836,-0.08054396374416228,1,1e-06,0,0.18482398986816406,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,305.34999999999997,0.22324,251.0,360438.45677993144,308.3277573595867,0.08482411985301186,0.5655475507565484,316.16393229956634,1.0509811180577313,51051.98777960156,0.21040327214866414,360438.45677993144,1.1187424202765897,-431779.38461537997,0.22324000000000005,279.026396316544,0.30127890177481786,54.8053811467834,46.89255092797477,23184.950807794427,280.96728070263765,-0.0007461062826278842,0.24062050785921468,891366.6943717088,493084.1622767489,61181.14873805389,2.7862929298634787,-0.0857413994914964,1,1e-06,0,0.18492794036865234,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,306.65,0.22324,251.0,360436.93075817166,309.63962291041724,0.08507315628990453,0.5640326738075601,317.58625284746506,1.052515123210221,51051.98777960168,0.2203098694130395,360436.93075817166,1.118742420276476,-431779.3846153824,0.22324000000000005,279.02627343164244,0.3010296876435385,54.783120771783175,46.89255092797477,23079.318011336094,280.9667545150642,-0.0008010143263951539,0.246637548155665,924216.5482348857,496082.9056189201,64183.53091904378,2.8212907291243288,-0.09090950855323854,1,1e-06,0,0.18475699424743652,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,307.95,0.22324,251.0,360435.33691860386,310.95356128796146,0.08531353470274625,0.5631737734918261,319.0725324706582,1.05450888178016,51051.987779601935,0.2302729633358662,360435.33691860386,1.1187424202765897,-431779.3846153856,0.22324000000000005,279.02614508562306,0.30081113418524413,54.76020709855346,46.89255092797477,22976.540858006534,280.9662235475591,-0.0008571021417231122,0.2531464992534372,958022.9589811733,499341.47024873167,67445.89821351603,2.857386192485495,-0.09603253382499588,1,1e-06,0,0.184981107711792,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,309.25,0.22324,251.0,360433.67084579245,312.2693833201588,0.08554438665742184,0.562945353596433,320.6123311058582,1.0569195935317621,51051.98777960168,0.24029424750415176,360433.67084579245,1.1187424202765897,-431779.3846153843,0.22324000000000005,279.02601092292707,0.3006238325006858,54.73664012709425,46.89255092797477,22876.49978259616,280.9656875858106,-0.0009142522818338674,0.2601567271857543,992799.5666354183,502843.6217863671,70951.98945608413,2.894636335266595,-0.10109372265583261,1,1e-06,0,0.18500208854675293,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,310.54999999999995,0.22324,251.0,360431.92809300724,313.58706872428536,0.0857649471777838,0.5633272841939743,322.20424842251305,1.0597601592367503,51051.98777960156,0.2503735029841115,360431.92809300724,1.118742420276476,-431779.3846153858,0.22324000000000005,279.02587058547573,0.3004680942412611,54.71241985740555,46.89255092797477,22779.066365211347,280.9651465073521,-0.0009723946016253376,0.26767812478304825,1028564.6422836997,506599.25709975086,74711.69796474527,2.9330946414323957,-0.1060808844236476,1,1e-06,0,0.18530583381652832,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,311.84999999999997,0.22324,251.0,360430.10330106295,314.9066280682766,0.08597439838966045,0.5643236469908288,323.8482262242843,1.0630221761213332,51051.98777960168,0.26051356924126706,360430.10330106295,1.118742420276476,-431779.38461538503,0.22323999999999988,279.0257236417137,0.3003444655445939,54.68754628948736,46.89255092797477,22684.109770630508,280.96460001406535,-0.0010314408117266768,0.2757222118171542,1065340.6998123457,510608.7836622567,78725.43128881528,2.9728301317819272,-0.11097445622436908,1,1e-06,0,0.18447589874267578,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,313.15,0.22324,251.0,360428.1908986381,316.228108536756,0.0861718810608976,0.5659222039096221,325.53417853327795,1.066677356042095,51051.98777960168,0.270715890488112,360428.1908986381,1.1187424202764191,-431779.3846153846,0.22323999999999988,279.0255696430028,0.3002534586074458,54.66201942333968,46.89255092797477,22591.49733583186,280.9640478691759,-0.0010912597106787015,0.2843010551733413,1103150.500996115,514862.19649428345,82983.15820032872,3.0139111449805265,-0.11575024533419764,1,1e-06,0,0.18492698669433594,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,287.15,0.22324,251.0,361626.9289989625,289.85060323001034,0.07905407839210721,0.5840228624596762,306.73736527788583,1.088357435668997,51062.590540643665,0.07461572632774159,361626.9289989625,1.0254047131521133,-390116.4615384617,0.22324000000000005,279.12171566246076,0.3088701387511067,55.04843008268998,46.89398155050601,25028.635491226563,281.07089549227777,4.364860971680473e-05,0.18711992351907664,515606.1488353315,434172.9033770782,43909.2241490596,2.152419720118299,0.0,1,1e-06,0,0.3955349922180176,10
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,288.45,0.22324,251.0,361626.2076475893,291.1353941585283,0.07932093824593467,0.5725984307401859,306.7127635402454,1.082641737294403,51062.590540643665,0.08386120029686349,361626.2076475893,1.0254047131521702,-390116.4615384612,0.22323999999999988,279.12165782386194,0.3061086160175309,55.03531588290264,46.89398155050601,24873.447939157864,281.0703799886921,2.4597994553507e-05,0.18667383215081215,536930.6753936688,433612.0739900047,43348.32918378189,2.1739299830386116,0.0,1,1e-06,0,0.19451212882995605,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,289.75,0.22324,251.0,361625.460948117,292.4220107917914,0.07957633300027761,0.56199485311123,306.8184497277857,1.0774562971379893,51062.59054064416,0.09314824552132649,361625.460948117,1.0254047131521133,-390116.46153846517,0.22324000000000005,279.1215979528298,0.3038663801606864,55.0215483848858,46.89398155050601,24722.147987889737,281.06986149477655,4.621190157696701e-06,0.18663393920080404,558950.4237461793,433270.4042486618,43006.92701139332,2.1959741842773433,0.0,1,1e-06,0,0.1961970329284668,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,291.04999999999995,0.22324,251.0,361624.68788917613,293.71046705559127,0.07986637668338081,0.5522399472449706,307.05635908167517,1.0728346794792918,51062.5905406439,0.10247442908710273,361624.68788917613,1.0254047131521133,-390116.4615384557,0.22324000000000055,279.12153596827187,0.3020474555107314,55.00712758863946,46.893981550506005,24574.70489407712,281.06934011020724,-1.9822459586878978e-05,0.18700258730306996,581680.7256585482,433163.8294297452,42900.958490512814,2.218565812361708,-0.0025748794777769035,1,1e-06,0,0.19550085067749023,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,292.34999999999997,0.22324,251.0,361623.8868116163,295.0010841414668,0.08016076134759564,0.5432831611364577,307.4218660517108,1.0687770686954816,51062.59054064415,0.11184421790908332,361623.8868116163,1.0254047131520565,-390116.46153844584,0.22324000000000155,279.121471737156,0.30054576392943844,54.992053494163635,46.893981550506005,24431.084441642688,281.0688155466595,-4.654478409649124e-05,0.1877834977524217,605141.5717380339,433296.1330034828,43034.19480347802,2.2417360570552707,-0.005987010005924276,1,1e-06,0,0.1944749355316162,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,293.65,0.22324,251.0,361623.05627137824,296.29364427001053,0.08044760793372446,0.5350962070803007,307.9118844170324,1.0652893798113172,51062.5905406439,0.12125824924453517,361623.05627137824,1.0254047131518291,-390116.461538434,0.2232400000000074,279.1214051436963,0.29877573772790955,54.97632610145832,46.893981550506005,24291.245322763658,281.06828772684327,-7.44579019853687e-05,0.1889806239592482,629346.1350756547,433672.16203828715,43411.47543268148,2.2655082799953568,-0.009482048346797,1,1e-06,0,0.19431591033935547,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,294.95,0.22324,251.0,361622.19480031147,297.58789184290754,0.08072761721682303,0.5276419746271017,308.51737194573724,1.0623435821005331,51062.59054064342,0.13071639182220243,361622.19480031147,1.0254047131516586,-390116.46153839823,0.22324000000000876,279.12133607017495,0.29695818162772203,54.959945410523524,46.893981550506005,24155.142020796557,281.0677566138203,-0.00010349875733126758,0.1905979041433927,654310.3353609799,434283.7784521795,44024.63901095185,2.289905088445709,-0.013046943151437063,1,1e-06,0,0.20395588874816895,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,296.25,0.22324,251.0,361621.3005137026,298.8842189323569,0.08100136380565703,0.5209157102298718,309.2389642960022,1.0599591032311912,51062.59054064416,0.14022189287742587,361621.3005137026,1.0254047131521702,-390116.4615384646,0.22324000000000005,279.1212643654741,0.2954315386992755,54.94291142135922,46.89398155050601,24022.71737575325,281.06722197767067,-0.00013364671038685314,0.19264022300556113,680058.7286031633,435142.36370133323,44885.068268984665,2.314959249855091,-0.01667274559673615,1,1e-06,0,0.23925995826721191,5
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,297.54999999999995,0.22324,251.0,361620.3718495475,300.18245432294486,0.08126869439000312,0.5148915100253362,310.0710026927209,1.0581227233399284,51062.59054064342,0.14977327554801248,361620.3718495475,1.025404713152227,-390116.4615384637,0.22323999999999988,279.12118990435084,0.2941506557093605,54.925224133965436,46.893981550506005,23893.909961671125,281.0666838505598,-0.00016482966650824656,0.19511209265923252,706597.6065387633,436245.38451830525,45990.21610410998,2.3406927001976006,-0.02034554574527192,1,1e-06,0,0.194382905960083,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,298.84999999999997,0.22324,251.0,361619.4067065432,301.48258362065394,0.08153015370345673,0.5095805575765553,311.01408009375245,1.0568733506349928,51062.590540643905,0.15937342085216,361619.4067065432,1.0254047131521702,-390116.4615384583,0.22324000000000005,279.12111251832073,0.29307858378045165,54.90688354834216,46.89398155050601,23768.64641935458,281.0661420156714,-0.00019708828517882342,0.19801920761964587,733955.8553688191,437612.5865968481,47359.82973144278,2.3671405442278455,-0.02406517313755785,1,1e-06,0,0.1949329376220703,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,300.15,0.22324,251.0,361618.40306793805,302.78470424015353,0.08178530605845952,0.5049341840773423,312.05634846792486,1.0561654517111116,51062.59054064342,0.1690228747677187,361618.40306793805,1.0254047131522839,-390116.4615384601,0.22324000000000013,279.12103204567893,0.29218730946965477,54.88788966448939,46.893981550506005,23646.853227248044,281.0655963834912,-0.0002303499064360435,0.20136738626501116,762144.9253106066,439228.62546491483,48978.533971792494,2.3943334385605044,-0.02781503401649843,1,1e-06,0,0.19428420066833496,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,301.45,0.22324,251.0,361617.35880594864,304.0886082789632,0.08203427917814687,0.5009375290965181,313.1946222713012,1.0560059521283522,51062.590540643665,0.17872189308340966,361617.35880594864,1.0254047131521702,-390116.46153846045,0.22324000000000005,279.1209483158178,0.2914536122872168,54.86824248240713,46.89398155050601,23528.445140745924,281.06504687670184,-0.0002646297634330708,0.2051624787474451,791185.4270383924,441099.80050230655,50852.62029014895,2.4223029507745233,-0.031594171733104304,1,1e-06,0,0.1944899559020996,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,302.75,0.22324,251.0,361616.27158692764,305.39443528707403,0.08227645519383076,0.49757871426527345,314.4215681328316,1.0563748717923986,51062.590540643665,0.18847121799663094,361616.27158692764,1.025404713152227,-390116.4615384659,0.22324000000000005,279.1208611416235,0.2908594592390348,54.84794200209537,46.89398155050601,23413.33192743406,281.0644933858485,-0.0002998570663777142,0.20941128989170527,821088.594249047,443221.3944722937,52977.35247744072,2.45108390605895,-0.03538740089351222,1,1e-06,0,0.1848151683807373,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,304.04999999999995,0.22324,251.0,361615.1386352481,306.702218600597,0.08251210932769071,0.49485788548702203,315.73609969802874,1.0572897674908914,51062.59054064342,0.19827388767199014,361615.1386352481,1.0254047131521133,-390116.46153846296,0.22324,279.1207703005436,0.2903654026404619,54.82698822355413,46.893981550506005,23301.4136055009,281.0639356655766,-0.0003360922485618785,0.21412155311460662,851888.1218616286,445604.36315200466,55363.68385119738,2.4807202317703543,-0.03919448782738755,1,1e-06,0,0.18476200103759766,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,305.34999999999997,0.22324,251.0,361613.95747723,308.011686576162,0.08274023416317505,0.4927229475025001,317.1260147249968,1.0587022757140616,51062.59054064353,0.2081286013545141,361613.95747723,1.0254047131521133,-390116.4615384601,0.22324000000000005,279.12067559423645,0.2899203830775906,54.8053811467834,46.893981550506005,23192.588542275033,281.0633737114356,-0.0003732036757003967,0.2192998955727297,883586.4377803614,448232.18806340115,57995.06441192639,2.5112451802488542,-0.0429958025112569,1,1e-06,0,0.18492913246154785,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,306.65,0.22324,251.0,361612.72508333577,309.32310223157356,0.0829604598443685,0.4911701086097082,318.58858661693694,1.060615967576049,51062.59054064415,0.21803710360354145,361612.72508333577,1.0254047131521133,-390116.46153846127,0.22324000000000005,279.1205767797907,0.2895231846711107,54.783120771783175,46.893981550506005,23086.744973711495,281.0628073396308,-0.00041116424874788736,0.22495528078056876,916207.3819128374,451110.0906058882,60876.70890390102,2.5427035990756606,-0.046782642496225435,1,1e-06,0,0.18459606170654297,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,307.95,0.22324,251.0,361611.43818501575,310.6363338922056,0.08317262298804107,0.4901923076567982,320.1214425194489,1.0630199845068409,51062.590540643905,0.2280011022534012,361611.43818501575,1.025404713152227,-390116.46153845824,0.22324,279.12047359513144,0.28917393895021704,54.76020709855346,46.89398155050601,22983.766582640106,281.0622363611943,-0.00044997176944082016,0.2310963695560494,949775.4795993208,454236.6144303519,64007.15446563675,2.575143147302871,-0.05055027521171951,1,1e-06,0,0.18715977668762207,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,309.25,0.22324,251.0,361610.0932026045,311.95125815911695,0.08337575549775994,0.48978966890859965,321.71804103994685,1.065914529237404,51062.590540643665,0.23802262608586677,361610.0932026045,1.0254047131521702,-390116.46153846406,0.22324000000000005,279.1203657532377,0.2888734379491427,54.73664012709425,46.89398155050601,22883.53084432965,281.0616605607165,-0.0004895165504013558,0.2377323912824189,984307.3143997521,457616.4630841077,67391.08818033476,2.6086157338042435,-0.05427629747822493,1,1e-06,0,0.18477797508239746,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,310.54999999999995,0.22324,251.0,361608.68660840497,313.2679928236544,0.0835691008924607,0.48993839216905144,323.37115576866387,1.0692783948715192,51062.590540643905,0.24810122312100993,361608.68660840497,1.0254047131521702,-390116.4615384598,0.22324000000000005,279.1202529712557,0.28862222194798864,54.71241985740555,46.89398155050601,22785.91220988007,281.0610798569396,-0.0005296908706940761,0.24487338098002276,1019818.4530408198,461244.1461681898,71023.00101899954,2.6431681971531042,-0.05794858512837209,1,1e-06,0,0.1845228672027588,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,311.84999999999997,0.22324,251.0,361607.2140689324,314.58659431909143,0.08375196661375622,0.49063432722783773,325.0771492800554,1.073112552791041,51062.590540643665,0.2582400280432483,361607.2140689324,1.0254047131521133,-390116.461538463,0.22324000000000013,279.1201349017225,0.28842105077086927,54.68754628948736,46.89398155050601,22690.779513935642,281.0604939528475,-0.0005704060732251285,0.2525308361419174,1056333.4336084612,465124.3043619159,74907.52448465636,2.6788630922483567,-0.06154911990222445,1,1e-06,0,0.18480801582336426,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,313.15,0.22324,251.0,361605.6710883036,315.9070258849268,0.08392348319419785,0.49187477964517257,326.8294447550112,1.0773975519966732,51062.59054064416,0.2684407054229859,361605.6710883036,1.0254047131521133,-390116.46153846174,0.22324000000000013,279.12001118415446,0.2882707362956829,54.66201942333968,46.89398155050601,22597.999609523773,281.05990262515644,-0.0006115251892245112,0.2607163339218492,1093874.955171215,469252.4508355628,79040.15478665878,2.715762150853243,-0.06505768778919219,1,1e-06,0,0.18458890914916992,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,287.15,0.22324,251.0,362799.3336906153,289.5448154907358,0.07756541592196481,0.5117933164902979,308.54591464867895,1.0988024956200846,51073.17146831718,0.07219488405915549,362799.3336906153,0.9319997213867737,-348453.5384615362,0.22324000000000013,279.2157201201491,0.30094951048587837,55.04843008268998,46.89539720848241,25039.72094844911,281.1687268438785,0.00010007353009349689,0.17081166193426328,510627.2716269697,391110.0453251801,42514.42327630027,1.9183119813590952,0.0,1,1e-06,0,0.4317939281463623,11
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,288.45,0.22324,251.0,362798.76301849814,290.8301776673337,0.07782935007427494,0.5011394597618164,308.3993419542753,1.092592385843499,51073.17146831756,0.08145628459849975,362798.76301849814,0.9319997213867737,-348453.5384615405,0.22323999999999988,279.2156743631479,0.29715630388540143,55.03531588290264,46.89539720848241,24884.270150032484,281.16815834252395,9.963857304340634e-05,0.1700667259696301,531807.5575324823,390444.90095253533,41848.90127283676,1.9374659159506837,0.0,1,1e-06,0,0.19510197639465332,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,289.75,0.22324,251.0,362798.17248858075,292.1173230146247,0.07807599606663729,0.49122729965813505,308.3905462211002,1.0869511853125593,51073.17146831778,0.09075653965307037,362798.17248858075,0.9319997213867737,-348453.5384615406,0.22324000000000005,279.2156270139305,0.29352678171973484,55.0215483848858,46.89539720848241,24732.709656629853,281.16758691820525,9.64075639431825e-05,0.1697259638917504,553677.3015581662,389987.67496764543,41391.65029277957,1.9570890120755928,0.0,1,1e-06,0,0.19549107551574707,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,291.04999999999995,0.22324,251.0,362797.5611605895,293.40647416709976,0.07830803261745711,0.4821148683365095,308.5316028945593,1.0819618768863017,51073.17146831718,0.10009559629736747,362797.5611605895,0.9319997213867168,-348453.5384615382,0.22324,279.2155779971049,0.29054265550745334,55.00712758863946,46.89539720848241,24585.00509810305,281.16701254581193,8.841147555805262e-05,0.169791735491999,576254.868862393,389770.7702288301,41175.10400122677,1.9771980729683132,0.0,1,1e-06,0,0.19539999961853027,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,292.34999999999997,0.22324,251.0,362796.9278405272,294.6974199188856,0.07852935825108887,0.473749376100443,308.8096502672897,1.0775671835106082,51073.17146831718,0.10947627294013114,362796.9278405272,0.9319997213867737,-348453.53846153803,0.22323999999999986,279.21552721693536,0.288065982741995,54.992053494163635,46.89539720848241,24441.1277656086,281.16643502166954,7.738558177006685e-05,0.1702677023232364,599556.8693904134,389776.918474009,41181.96108064558,1.9978170964007569,0.0,1,1e-06,0,0.1956329345703125,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,293.65,0.22324,251.0,362796.2713058493,295.99000384136934,0.07874327625468464,0.4661045872661589,309.23198953283406,1.0738351416645762,51073.17146831793,0.11890057216435744,362796.2713058493,0.9319997213867168,-348453.5384615372,0.22324000000000005,279.21547457539714,0.2860003383873234,54.97632610145832,46.895397208482414,24301.0315834493,281.16585418981595,6.592525095939769e-05,0.17115753853333632,623596.4562178288,390033.31981210934,41439.44076632456,2.018969640193099,0.0,1,1e-06,0,0.1947181224822998,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,294.95,0.22324,251.0,362795.59027333016,297.2846930924168,0.07895079099946328,0.4591402811777243,309.78366475508057,1.0707136371229646,51073.17146831718,0.12837014530390342,362795.59027333016,0.9319997213867737,-348453.5384615383,0.22323999999999988,279.21541996960013,0.28426755822864613,54.959945410523524,46.89539720848241,24164.673339892517,281.16526991338213,5.371770942456703e-05,0.1724650789112416,648397.3450789963,390524.53373384837,41932.06406150973,2.040679802977527,0.0,1,1e-06,0,0.18428587913513184,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,296.25,0.22324,251.0,362794.8835057276,298.58117321776905,0.07915231241026116,0.4528438925382261,310.46470711040644,1.068227678136666,51073.17146831756,0.1378848372395727,362794.8835057276,0.9319997213867168,-348453.53846153856,0.22324000000000005,279.2153633003411,0.28281021305244325,54.94291142135922,46.89539720848241,24031.996326369248,281.16468216444537,4.0583045408407605e-05,0.17419458510625102,673970.4124825548,391262.52166115015,42671.79248830895,2.062968787222282,0.0,1,1e-06,0,0.19414520263671875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,297.54999999999995,0.22324,251.0,362794.1495548791,299.87928246901146,0.07934824676666846,0.44719623524167673,311.2701935061851,1.066375045266052,51073.17146831756,0.14744617229113166,362794.1495548791,0.9319997213867168,-348453.53846153774,0.22324000000000005,279.21530445150506,0.28158422616727236,54.925224133965436,46.89539720848241,23902.938640780845,281.1640908087647,2.6614186322870886e-05,0.17635071170593444,700332.5334539468,392249.99387429527,43661.32378182799,2.085862961754332,0.0,1,1e-06,0,0.19417285919189453,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,298.84999999999997,0.22324,251.0,362793.38692318567,301.17955573318807,0.07953924338704127,0.4421870270272166,312.19836076695594,1.0651710273768582,51073.17146831756,0.15705499792848449,362793.38692318567,0.9319997213867737,-348453.5384615431,0.22324,279.2152433030132,0.2805543810690343,54.90688354834216,46.89539720848241,23777.429826143558,281.1634957509253,1.1843497166516504e-05,0.1789388525573286,727508.7833393608,393495.60666458524,44909.309767526735,2.109388560980923,0.0,1,1e-06,0,0.19453215599060059,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,300.15,0.22324,251.0,362792.594064848,302.4813181431823,0.07973218475803417,0.43779412845213983,313.23815568744186,1.0645785422281064,51073.17146831718,0.16671147389925067,362792.594064848,0.9319997213867737,-348453.5384615383,0.22324000000000005,279.21517973092193,0.27970030884726216,54.88788966448939,46.89539720848241,23655.395759549956,281.16289693503023,-4.1994792860702044e-06,0.18196391917968768,755506.1648637245,394989.73246673995,46406.09438988926,2.1335715785083096,-0.0005082919932988261,1,1e-06,0,0.19415688514709473,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,301.45,0.22324,251.0,362791.7692869018,303.78517232509296,0.07994378572101873,0.4340164694248756,314.3845586988242,1.0645953422124697,51073.171468317785,0.17641622846331406,362791.7692869018,0.93199972138666,-348453.538461533,0.22324000000000005,279.2151135994879,0.27901224998679236,54.86824248240713,46.89539720848241,23536.752600649823,281.1622942728828,-2.2903146690484057e-05,0.18543244054511254,784354.3295317044,396734.3454299184,48153.63931251356,2.1584406695274088,-0.0027406788529447113,1,1e-06,0,0.19449806213378906,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,302.75,0.22324,251.0,362790.9107114357,305.09062631568094,0.08014899578742107,0.4308403097284099,315.6380416177321,1.0652512673566983,51073.17146831756,0.18617059823507878,362790.9107114357,0.9319997213867168,-348453.53846152977,0.2232400000000008,279.21504475813845,0.2784531344843679,54.84794200209537,46.89539720848241,23421.40700749874,281.1616876285682,-4.2405085082582864e-05,0.18935031157022073,814058.3109889744,398744.6616026064,50167.16147972925,2.1840280343666842,-0.005016157977593139,1,1e-06,0,0.1845569610595703,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,304.04999999999995,0.22324,251.0,362790.0162027498,306.3982027649256,0.08034804017455344,0.42823241963924374,316.9861332656986,1.0664980047821409,51073.17146831792,0.1959771724183997,362790.0162027498,0.9319997213867737,-348453.53846152854,0.22324000000000072,279.2149730356312,0.2779989815564625,54.82698822355413,46.89539720848241,23309.2643175652,281.1610767838539,-6.268079961644942e-05,0.19372569932591927,844650.7700768228,401006.1398979344,52432.08800026828,2.210371249110822,-0.00732734509091415,1,1e-06,0,0.1846330165863037,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,305.34999999999997,0.22324,251.0,362789.08373334777,307.70720022285485,0.08054005735142489,0.4261700941185609,318.4196740274372,1.0683091822583932,51073.17146831792,0.2058356325135104,362789.08373334777,0.9319997213865463,-348453.53846151923,0.22324000000000205,279.21489826939984,0.27759489685896666,54.8053811467834,46.89539720848241,23200.221544284163,281.16046169692936,-8.361698360568516e-05,0.1985644544187266,876137.9260093168,403512.4647593449,54942.08004995714,2.23750224958492,-0.009657027635057602,1,1e-06,0,0.18485307693481445,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,306.65,0.22324,251.0,362788.11099441064,309.0178907301666,0.08072457018644547,0.4246381510643573,319.93502656526556,1.0706888101177465,51073.17146831756,0.2157470099918993,362788.11099441064,0.9319997213865463,-348453.53846150875,0.223240000000004,279.21482027432114,0.27723362972182475,54.783120771783175,46.89539720848241,23094.167456641775,281.1598422371715,-0.00010513885849126033,0.20387500228980865,908538.1893599879,406268.79270883655,57702.28462930714,2.26545867655087,-0.01199356843875421,1,1e-06,0,0.18480205535888672,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,307.95,0.22324,251.0,362787.09535982856,310.33071981070225,0.08090153083652518,0.4236335736655974,321.5284801632215,1.073638983100774,51073.17146831756,0.2257136574972839,362787.09535982856,0.9319997213864895,-348453.5384615126,0.22324000000000463,279.2147388398311,0.276915003942449,54.76020709855346,46.89539720848241,22990.985243157127,281.15921818577345,-0.00012721974841008516,0.20966748916518713,941882.9672322416,409279.80009166425,60717.36855872349,2.2942844203235495,-0.014329285637074918,1,1e-06,0,0.19424104690551758,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,309.25,0.22324,251.0,362786.03409123904,311.6451306922403,0.08106999526741926,0.42314574670348293,323.19274820738497,1.0771435261073607,51073.17146831718,0.2357369390171554,362786.03409123904,0.9319997213868305,-348453.5384615323,0.22324,279.21465374636557,0.2766398845361054,54.73664012709425,46.89539720848241,22890.554011237247,281.1585893794558,-0.00014973678454863876,0.2159496955367509,976183.5619231209,412543.1861576174,63985.01265198567,2.3240233749827715,-0.016646439171040583,1,1e-06,0,0.18511080741882324,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,310.54999999999995,0.22324,251.0,362784.92442903685,312.9610890260391,0.0812291719410358,0.42314986987980774,324.91889389816174,1.0811659041789958,51073.17146831718,0.2458164105238268,362784.92442903685,0.9319997213867168,-348453.53846153547,0.22323999999999986,279.2145647726569,0.27640873573623836,54.71241985740555,46.89539720848241,22792.749348008052,281.15795576202163,-0.00017256666249182635,0.22273089470907315,1011454.8529568024,416048.5872138608,67494.8303217763,2.354716771718407,-0.018930525531970943,1,1e-06,0,0.18465089797973633,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,311.84999999999997,0.22324,251.0,362783.7629960831,314.2787891546799,0.08137836652925828,0.4236523284810687,326.70919616058075,1.0857191478186354,51073.17146831718,0.25595508394535627,362783.7629960831,0.9319997213867737,-348453.5384615388,0.22324000000000005,279.21447164792295,0.27622212450033196,54.68754628948736,46.89539720848241,22697.4396714989,281.15731705293854,-0.00019560230956859752,0.23002266018625445,1047722.7855795599,419805.419682584,71256.24361797723,2.3864193508866447,-0.021165379122919603,1,1e-06,0,0.18514108657836914,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,313.15,0.22324,251.0,362782.54623765434,315.59819779548206,0.08151683776668889,0.4246438458033026,328.55171142690926,1.0907823487163082,51073.17146831793,0.26615495574614645,362782.54623765434,0.9319997213867737,-348453.5384615402,0.22324000000000005,279.2143740871429,0.2760808710800823,54.66201942333968,46.895397208482414,22604.492150873288,281.1566730268569,-0.00021871317774507375,0.23783639399648415,1085007.837025475,423809.12312722555,75264.66167970902,2.4191865145751223,-0.023335026252652824,1,1e-06,0,0.1848750114440918,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,287.15,0.22324,251.0,363974.53167523013,289.24930374846815,0.07589257786203235,0.44451252822682363,310.9090122733982,1.1119768628150688,51083.73026627748,0.06976346967035807,363974.53167523013,0.8387559986624638,-306790.6153846161,0.22324000000000005,279.30949980270424,0.2875048238852234,55.04843008268998,46.89679790843006,25050.810762258883,281.26801949101593,0.00010302254380692107,0.15488250623238617,505850.86831488577,348110.7239816391,41184.57889968475,1.6852186088553485,0.0,1,1e-06,0,0.5394787788391113,14
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,288.45,0.22324,251.0,363974.09375792515,290.53561256071174,0.07613571551864573,0.4348530295520163,310.60955980429776,1.1051525865244163,51083.73026627761,0.07902546624025931,363974.09375792515,0.8387559986625774,-306790.6153846123,0.22324000000000005,279.3094648914412,0.28330773066262066,55.03531588290264,46.89679790843006,24895.095951638556,281.2673829554508,0.00010260325891584207,0.1538462396943766,526895.4526468172,347346.253578368,40419.339901315536,1.702002254278263,0.0,1,1e-06,0,0.19374394416809082,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,289.75,0.22324,251.0,363973.6405184801,291.8235970035949,0.07636228622870439,0.4258554480568364,310.4638750509214,1.0989665360631649,51083.730266277715,0.08832871955577407,363973.6405184801,0.8387559986625774,-306790.6153846162,0.22323999999999988,279.30942875867976,0.27993591041193233,55.0215483848858,46.89679790843005,24743.272534290663,281.2667431643936,0.00010221414353641136,0.15321333209748372,548626.1954617164,346785.2119648972,39857.92305809045,1.7192006063792622,0.0,1,1e-06,0,0.1941969394683838,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,291.04999999999995,0.22324,251.0,363973.1712171396,293.1132390788614,0.07657558717339363,0.417512651632876,310.4751542742596,1.093449013422371,51083.73026627748,0.09767338239458899,363973.1712171396,0.8387559986625206,-306790.6153846218,0.22324000000000013,279.3093913454459,0.27718592723124813,55.00712758863946,46.89679790843005,24595.311422131283,281.26610008523136,0.00010184899685761192,0.15298617854236277,571057.5062047977,346439.5380616467,39512.275553599415,1.736828992527094,0.0,1,1e-06,0,0.19475698471069336,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,292.34999999999997,0.22324,251.0,363972.68495127355,294.40445444629864,0.07677797431566757,0.4098428999359385,310.6529687368792,1.0886832899115857,51083.73026627761,0.10706183587551285,363972.68495127355,0.8387559986624638,-306790.615384619,0.22324000000000005,279.3093525797808,0.27491741906043043,54.992053494163635,46.89679790843006,24451.173144719363,281.2654535304734,0.00010150331985695751,0.15316785041733308,594208.8745573844,346338.6793538608,39411.869480218265,1.754907839799088,0.0,1,1e-06,0,0.19475698471069336,4
