EXV_fix,LTD_fix,SVP_fix,capacity_fix,charge_fix,level_cond_fix,level_evap_fix,dTsh_fix,Vd_Evap,LWT_evap,Vd_cond,capacity,EWT_cond,level_cooler,cahrge,p_suc_2,Tsat_dis,liquidLevel_cond,LTD_cond,T_dis,x_in_cond,dp_coolant_evap,x_in_cooler,p_suc,LTD_evap,Qdot_evap,liquidLevel_evap,Tsat_suc,opening,mdot_coolant_cond,mdot_coolant_evap,dp_coolant_cond,T_suc,x_out_cond,SVP,p_dis,Qdot_cond,P_comp,mdot_dis,dTsh,solved,tolerance,NaN,CPU_time,iter_num
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,298.84999999999997,0.22324,251.0,354843.3764801152,303.5424424331439,0.0762,1.0456824654078787,308.2210333474509,1.0300850477672643,51017.22113534868,0.1730833473200444,354843.3764801152,1.5660429707847356,-640094.0000000002,0.22324,278.5739875014426,0.33889004348744706,54.90688354834216,46.8851746349122,23723.381906988776,280.5150177297009,-0.002774801859320332,0.32423638397284626,778921.7698779446,704940.3234552972,64699.94381919261,3.938980158471056,-0.33391516052142833,1,1e-06,0,0.03638505935668945,7
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,300.15,0.22324,251.0,354828.25034901226,304.84616063593575,0.0762,1.0402992070489745,309.29261827395715,1.0290919648493924,51017.21120879959,0.18261733242809225,354828.25034901226,1.567042558858816,-640094.0000000001,0.22324,278.57275628071693,0.33824985857354234,54.88788966448939,46.8851746349122,23601.652943352867,280.5136330193452,-0.003024232101546756,0.32985770982382984,808432.3976917601,707376.7833982852,67139.13857490997,3.9844076573203715,-0.3597921927598122,1,1e-06,0,0.045662879943847656,10
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,301.45,0.22324,251.0,354813.6838268039,306.15259151509775,0.0762,1.0362089840980957,310.42023670336187,1.028401546896387,51017.20217322728,0.19219420624358743,354813.6838268039,1.56798735289658,-640094.0000000001,0.22324,278.5715706104407,0.3377150270457363,54.86824248240713,46.8851746349122,23483.35547764861,280.512297208681,-0.003291781162170986,0.33595765982102904,838837.9670529279,710062.2350626243,69827.46894380024,4.031108122838635,-0.38707568269012427,1,1e-06,0,0.017498016357421875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,302.75,0.22324,251.0,354799.96221786935,307.46151160235047,0.0762,1.0333712505807284,311.60239301651427,1.0280191293614516,51017.194008321,0.20182334506730834,354799.96221786935,1.5688533826888715,-640094.0000000002,0.22324,278.57045371351614,0.3372288549782701,54.84794200209537,46.8851746349122,23368.484968923596,280.5110332334942,-0.0035699454629984275,0.3425477476987588,870161.725493561,713004.8405457882,72773.09313915994,4.079182087877742,-0.41476818924343206,1,1e-06,0,0.017371177673339844,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,304.04999999999995,0.22324,251.0,354787.3408606143,308.77348694757336,0.0762,1.0317338383588321,312.83704338482755,1.0279462138947772,51017.18669877961,0.21151074105312367,354787.3408606143,1.5696191381124436,-640094.0,0.22324,278.56942637370713,0.3367869722063723,54.82698822355413,46.8851746349122,23257.038898250743,280.509861737487,-0.0038519695136956535,0.3496406570406507,902428.0591813037,716208.8789474318,75980.28513873905,4.128720137248065,-0.4420801582343188,1,1e-06,0,0.017358064651489258,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,305.34999999999997,0.22324,251.0,354776.0404498315,310.08792638221496,0.0762,1.0312149502281613,314.11744148877915,1.0281565225591578,51017.180230976875,0.22126102623033359,354776.0404498315,1.570265901409016,-640093.9999999999,0.22324,278.5685065548936,0.33639090670919036,54.8053811467834,46.8851746349122,23149.017837930747,280.5088006605924,-0.004132999414402021,0.3572467701638865,935646.2206611263,719660.545811432,79435.22336761854,4.179812170120149,-0.4684182143830071,1,1e-06,0,0.017293930053710938,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,306.65,0.22324,251.0,354766.2442249858,311.40468479358765,0.0762,1.0318110433806282,315.44207756189786,1.0286547914359503,51017.17459150702,0.23107802365030453,354766.2442249858,1.5707779598408251,-640093.9999999999,0.22324,278.5677091722065,0.3360412515645622,54.783120771783175,46.8851746349122,23044.41779234353,280.5078650057355,-0.004410127527850516,0.36537759536291153,969841.1464937107,723366.8788313378,83144.94179543944,4.232550078346646,-0.49340944866122527,1,1e-06,0,0.0174560546875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,307.95,0.22324,251.0,354758.09472650965,312.7244746072677,0.0762,1.033547680590857,316.8099995688512,1.0294472276749724,51017.169765751954,0.24096577053039703,354758.09472650965,1.5711428355058956,-640094.0,0.22324,278.56704582800046,0.3357384089761068,54.76020709855346,46.8851746349122,22943.232437396582,280.50706656632065,-0.004682186569799422,0.3740482258119451,1005044.8870976904,727337.0580988593,87118.61792182871,4.287033467565049,-0.5169520854271354,1,1e-06,0,0.017385005950927734,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,309.25,0.22324,251.0,354751.69300870644,314.0469779926281,0.0762,1.0364324983172537,318.21794666856704,1.0305296651227478,51017.16573801468,0.25092638876214696,354751.69300870644,1.5713514084087592,-640094.0,0.22324,278.56652474778605,0.33548349850390213,54.73664012709425,46.8851746349122,22845.45339769738,280.50641389814473,-0.004946794117268863,0.3832708447716676,1041273.641238088,731572.1936784,91357.35364997413,4.3433582091795415,-0.5387866744552525,1,1e-06,0,0.01741504669189453,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,310.54999999999995,0.22324,251.0,354747.09253723535,315.3720880104069,0.0762,1.0404415676300118,319.661651287111,1.031887705923355,51017.162488394184,0.2609653291323104,354747.09253723535,1.571398242044097,-640093.9999999998,0.22324,278.566150283504,0.3352780415382248,54.71241985740555,46.8851746349122,22751.067895802145,280.5059117613579,-0.00519957810859037,0.3930605534674371,1078548.374985359,736067.1144920136,95855.96691339838,4.401646489825004,-0.558475717241322,1,1e-06,0,0.017467021942138672,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,311.84999999999997,0.22324,251.0,354744.2995799022,316.7000048400713,0.0762,1.0455394565451002,321.1383569908146,1.0335189207174347,51017.15999306605,0.27109135474478924,354744.2995799022,1.571281520505181,-640094.0000000002,0.22324,278.56592294533465,0.3351241208534944,54.68754628948736,46.8851746349122,22660.055036032052,280.5055611710359,-0.005432018466659857,0.4034363634548322,1116894.5580938754,740825.1656835754,100617.79594525126,4.4620500282124596,-0.5751141346697182,1,1e-06,0,0.0173799991607666,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,640094.0,313.15,0.22324,251.0,354743.27304997377,318.0305789641726,0.0762,1.0516929634393932,322.64773564233633,1.0354378536092335,51017.15822432283,0.28131535365305194,354743.27304997377,1.5710030669469006,-640093.9999999999,0.22324,278.56583938894374,0.33502444508167123,54.66201942333968,46.8851746349122,22572.38385861256,280.50535942060355,-0.005632379865026844,0.4144184282449406,1156337.536799784,745862.9778628716,105659.47037569157,4.5247464787043,-0.5875680981378082,1,1e-06,0,0.01756000518798828,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,287.15,0.22324,251.0,356098.582093043,291.56451148797044,0.0762,1.0505093670901715,302.09280720953274,1.0573867435486028,51027.753018647585,0.08644000113979466,356098.582093043,1.466930108399083,-598431.0769230764,0.22324,278.675967411162,0.3469434109944616,55.04843008268998,46.886680065385875,24985.887235983653,280.6183403194478,-0.0012180960097010738,0.2748475400810882,544200.6294588438,650684.9560200551,52092.38027572521,3.338085802060617,-0.16111983974121813,1,1e-06,0,0.02953314781188965,7
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,288.45,0.22324,251.0,356098.8088780393,292.8443587480566,0.0762,1.0340452518457255,302.46311298837963,1.053255191454241,51027.73323038414,0.09565433002993157,356098.8088780393,1.4667677359248046,-598431.0769230769,0.22324,278.6759857843184,0.34383538238782635,55.03531588290264,46.886680065385875,24832.34250654558,280.61811865911625,-0.0012802022339171615,0.2760899215033343,566326.3178985723,650749.9100863923,52158.27955852093,3.371764179758199,-0.167746610692177,1,1e-06,0,0.01742100715637207,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,289.75,0.22324,251.0,356095.1634106066,294.12663245486954,0.0762,1.018730808186092,302.92384851058716,1.0494936013635912,51027.71452079083,0.10491744749503007,356095.1634106066,1.4669137956083205,-598431.076923077,0.22324,278.6756904440418,0.3412676785447945,55.0215483848858,46.886680065385875,24682.444109354372,280.6175907194692,-0.0013418408205641168,0.2777558886379143,589169.8475864384,651061.9119498596,52471.45637370384,3.4063085536762885,-0.1741498069131353,1,1e-06,0,0.017388105392456055,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,291.04999999999995,0.22324,251.0,356088.2330265202,295.41148003896524,0.0762,1.0045203165010435,303.467225637988,1.0460736482337871,51027.696885135876,0.11422997959685455,356088.2330265202,1.4673204406763034,-598431.076923077,0.22324,278.67512897378,0.33912879000797125,55.00712758863946,46.886680065385875,24536.1447042774,280.61680330884764,-0.0014032409844282766,0.2798495621495266,612749.8044401802,651606.7686232303,53017.69857159008,3.4417545465640926,-0.18034970141286522,1,1e-06,0,0.01735401153564453,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,292.34999999999997,0.22324,251.0,356078.58758513915,296.699046678249,0.0762,0.9914146508533008,304.09190294589155,1.0430017480359075,51027.680323880806,0.12359019841976743,356078.58758513915,1.4679412637431142,-598431.076923077,0.22324,278.6743475411162,0.3373364836425573,54.992053494163635,46.886680065385875,24393.40002013813,280.6158019185003,-0.00146662048555785,0.28237490256735104,637085.8500977369,652390.535243512,53803.05754660543,3.478130409499821,-0.1866160191373183,1,1e-06,0,0.017504215240478516,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,293.65,0.22324,251.0,356066.7791223936,297.9886225130915,0.0762,0.9794119445699607,304.7975229827883,1.0402793419025163,51027.66484056965,0.13299445225890857,356066.7791223936,1.468731322453209,-598431.0769230768,0.22324,278.6733908696553,0.33582946533259844,54.97632610145832,46.886680065385875,24254.173907337205,280.61463068115415,-0.001536358376985315,0.2853356064214353,662190.8166040934,653417.7681383633,54832.08797002564,3.5154578770842035,-0.19351132958632888,1,1e-06,0,0.017380952835083008,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,294.95,0.22324,251.0,356053.33660206245,299.28094186813405,0.0762,0.9685193198647539,305.5825177317515,1.0379074461148625,51027.65043757864,0.14243929243906428,356053.33660206245,1.4696475299517147,-598431.076923077,0.22324,278.67230181379415,0.3345597928322085,54.959945410523524,46.886680065385875,24118.436998364235,280.61333189935175,-0.0016184693809414951,0.2887355934021142,688085.7972393284,654692.0054166367,56108.326684243555,3.553760099819584,-0.20173620685028482,1,1e-06,0,0.017587900161743164,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,296.25,0.22324,251.0,356038.7661445337,300.5757061215138,0.0762,0.9587637891955296,306.44360515815623,1.0358983072736032,51027.637120198844,0.1519185514920921,356038.7661445337,1.470648691423662,-598431.076923077,0.22324,278.67112137725536,0.3334897117749071,54.94291142135922,46.886680065385875,23986.16536282306,280.6119461338016,-0.001719455797258915,0.29257822567810104,714791.9844301544,656223.3898739731,57641.90708006951,3.5930494893568854,-0.21206097578169647,1,1e-06,0,0.017450809478759766,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,297.54999999999995,0.22324,251.0,356023.5396168574,301.8728150553703,0.0762,0.950118774433804,307.3721516625569,1.0342173069382357,51027.62488889822,0.16142834085388585,356023.5396168574,1.4716963374739294,-598431.0769230768,0.22324,278.6698877887019,0.3325904134423116,54.925224133965436,46.886680065385875,23857.346404883676,280.61051117417264,-0.001845078050228948,0.29686770406951923,742319.8573020297,657993.4524727063,59414.33820458125,3.633347851548426,-0.22510165486477263,1,1e-06,0,0.017522096633911133,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,298.84999999999997,0.22324,251.0,356008.0873327918,303.1727567200413,0.0762,0.9426563941959785,308.3713059162046,1.0328953565232595,51027.61373886684,0.1709686645861952,356008.0873327918,1.4727552748030348,-598431.0769230772,0.22324,278.66863591032524,0.3318375987447197,54.90688354834216,46.886680065385875,23731.96436579356,280.60906142611077,-0.0019991871038336226,0.30161049196075745,770703.011800343,660024.7828826294,61448.21785974065,3.6746944819063634,-0.24119978776684547,1,1e-06,0,0.017296791076660156,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,300.15,0.22324,251.0,355992.80273600126,304.4750366479435,0.0762,0.9363742705705818,309.4354926137807,1.0319168792048332,51027.60366670939,0.1805388999508155,355992.80273600126,1.4737932886004046,-598431.0769230768,0.22324,278.6673976172589,0.3312135934525327,54.88788966448939,46.886680065385875,23610.014151110176,280.6076283940299,-0.002181803402661405,0.3068122610226029,799946.5347437117,662311.2077022872,63737.358676535296,3.717127858457064,-0.26026023853307834,1,1e-06,0,0.01740717887878418,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,301.45,0.22324,251.0,355978.0292001063,305.779986546532,0.0762,0.9312655889945631,310.56052061990744,1.031270420785075,51027.594663202384,0.1901454710152357,355978.0292001063,1.4747820433670427,-598431.0769230768,0.22324,278.6662007281741,0.3307001844521088,54.86824248240713,46.886680065385875,23491.493182943213,280.6062394616454,-0.0023886556786191396,0.3124826265827626,830083.0368785429,664848.474780106,66277.49760266716,3.760720669682744,-0.28164268725339525,1,1e-06,0,0.017413854598999023,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,302.75,0.22324,251.0,355964.0692944036,307.08755764845847,0.0762,0.927322689102482,311.7442326244046,1.030959409963962,51027.58672106169,0.19979674035857617,355964.0692944036,1.4756964192061446,-598431.0769230769,0.22324,278.6650697559492,0.3302432722078124,54.84794200209537,46.886680065385875,23376.400143540093,280.60491875679907,-0.0026122374332355446,0.3186321880544549,861125.0388770595,667643.2619187119,69075.30747538083,3.8055597953499736,-0.3043562544287397,1,1e-06,0,0.018090009689331055,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,304.04999999999995,0.22324,251.0,355951.1903487196,308.3976247258674,0.0762,0.9244988531237937,312.98180341534265,1.0309691944372439,51027.57983782471,0.2094998882923747,355951.1903487196,1.4765141219670568,-598431.076923077,0.22324,278.66402635851057,0.32982726345234503,54.82698822355413,46.886680065385875,23264.737952504427,280.60368766736696,-0.0028445157918521808,0.3252716593210639,893094.0866506866,670690.1780256685,72125.3845861051,3.8517328304988574,-0.32739706339430086,1,1e-06,0,0.017370939254760742,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,305.34999999999997,0.22324,251.0,355939.62326987274,309.71019824569674,0.0762,0.9227550134680769,314.2684266840472,1.0312857410899077,51027.574014615275,0.2192614135303526,355939.62326987274,1.4772157657516232,-598431.0769230768,0.22324,278.6630892429471,0.3294532075353626,54.8053811467834,46.886680065385875,23156.510414885764,280.6025647373605,-0.0030792762375936185,0.33241251347183387,926010.9923864804,673983.7973178088,75422.29125738982,3.899330434483337,-0.35002179307474535,1,1e-06,0,0.0173799991607666,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,306.65,0.22324,251.0,355929.5619807422,311.0253514530658,0.0762,0.9221230123555983,315.6052171415977,1.0319313607074254,51027.56925570396,0.22908648232441597,355929.5619807422,1.4777849315614162,-598431.0769230768,0.22324,278.66227412006623,0.3291220589303997,54.783120771783175,46.886680065385875,23051.717876897696,280.60156563723916,-0.0033129907173080845,0.34006670843620124,959896.2272255366,677542.9613222147,78984.87170814865,3.9484432025528373,-0.371796615328833,1,1e-06,0,0.017440080642700195,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,307.95,0.22324,251.0,355921.1611048288,312.3430764268777,0.0762,0.9225736817060124,316.98463536978585,1.0328731008213943,51027.56556742838,0.23897874865114854,355921.1611048288,1.478208359139046,-598431.0769230769,0.22324,278.6615935168068,0.32883456469800987,54.76020709855346,46.886680065385875,22950.36533837356,280.600702983447,-0.0035435055100316547,0.34824621210530665,994772.2344889151,681350.4311958986,82795.86791308856,3.9991604825487475,-0.3924568056625617,1,1e-06,0,0.01745295524597168,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,309.25,0.22324,251.0,355914.53269960184,313.6634644040439,0.0762,0.924163578621517,318.40759581697534,1.0341332298291233,51027.56295689111,0.2489403473377635,355914.53269960184,1.478476212460066,-598431.0769230765,0.22324,278.66105651158864,0.3285912800272345,54.73664012709425,46.886680065385875,22852.450573129383,280.59998607823786,-0.003768743682532669,0.3569634891991666,1030664.2273003628,685425.0690114987,86874.14444535157,4.051569915601821,-0.4118166752566026,1,1e-06,0,0.017426013946533203,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,310.54999999999995,0.22324,251.0,355909.7407315959,314.98628724204144,0.0762,0.9268554831886036,319.86543562702184,1.0356694823570258,51027.561430108275,0.2589766422540866,355909.7407315959,1.4785823924020178,-598431.0769230771,0.22324,278.66066828670864,0.32839360623496483,54.71241985740555,46.886680065385875,22757.973341894576,280.59942038372486,-0.003984904215452378,0.3662320823587535,1067592.4385482066,689743.5337559374,91196.33785913634,4.105782922687105,-0.4294500991819632,1,1e-06,0,0.017482995986938477,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,311.84999999999997,0.22324,251.0,355906.80172949965,316.31202017435277,0.0762,0.9307297890869108,321.3624161636109,1.0375266498922597,51027.56099309117,0.26909560856750137,355906.80172949965,1.4785244759070224,-598431.0769230769,0.22324,278.6604301812507,0.3282430880716832,54.68754628948736,46.886680065385875,22666.92056482793,280.59900760035873,-0.0041860713187976215,0.37607036364314905,1105587.2367876456,694341.011030447,95797.6448411262,4.16193421370607,-0.44474621837605355,1,1e-06,0,0.017494916915893555,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,598431.0769230769,313.15,0.22324,251.0,355905.6843729907,317.6403815226927,0.0762,0.9357175265001274,322.88966121699104,1.0396622424712356,51027.561651950746,0.2793040301048496,355905.6843729907,1.4783038404833633,-598431.0769230768,0.22324,278.6603396577756,0.32814190360047374,54.66201942333968,46.886680065385875,22579.280037252563,280.59874571354953,-0.0043635968642254325,0.3864945458383906,1144665.3505374275,699194.2673870972,100654.80925677865,4.220162718117473,-0.4568470648040375,1,1e-06,0,0.017427921295166016,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,287.15,0.22324,251.0,357258.9912902824,291.2077014868678,0.0762,0.9539559974052736,302.6464660462602,1.0617638018940831,51038.130883692436,0.08395856312358412,357258.9912902824,1.3739206528797467,-556768.1538461532,0.22324,278.7699788321205,0.33950365490927675,55.04843008268998,46.888170500640484,24996.386425803234,280.71249579589363,-0.0010218017106741906,0.25626740638735535,538152.6227254632,607184.9866317636,50257.25513950557,3.0985262228023225,-0.13543562543560483,1,1e-06,0,0.029452800750732422,7
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,288.45,0.22324,251.0,357260.6970446706,292.4883781887601,0.0762,0.9382799350141795,302.9586467969871,1.0573958553216358,51038.109272175076,0.09318827305564857,357260.6970446706,1.3736589204242478,-556768.1538461539,0.22324,278.77011702509094,0.3364426437477045,55.03531588290264,46.888170500640484,24842.61218756039,280.7123555168921,-0.0010627007615150502,0.2571479438346726,560105.0162103822,607114.3750775937,50187.43974069529,3.129756781877308,-0.13954264099828606,1,1e-06,0,0.017489194869995117,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,289.75,0.22324,251.0,357258.2823721147,293.77136685926564,0.0762,0.9236598990336233,303.3656197847931,1.0534132853380918,51038.088789307614,0.10246632125939217,357258.2823721147,1.3737264844792776,-556768.153846154,0.22324,278.7699213985838,0.3339220898788468,55.0215483848858,46.888170500640484,24692.498969886794,280.7118887013335,-0.0011024687487785712,0.25844838688722066,582770.7174858401,607280.9452000033,50355.04800908646,3.1617875937288353,-0.14338923991977026,1,1e-06,0,0.017335176467895508,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,291.04999999999995,0.22324,251.0,357252.3542906731,295.05686195929,0.0762,0.9100891007763607,303.8644779618246,1.0498150806940072,51038.06943438267,0.11179463825507513,357252.3542906731,1.3740739234639818,-556768.153846154,0.22324,278.76944113062206,0.33182750060528293,55.00712758863946,46.888170500640484,24545.990943673285,280.7111436513046,-0.0011413608906415847,0.260172788184434,606171.1087779815,607687.7911566901,50763.16565957581,3.1946561765356685,-0.14700482319619823,1,1e-06,0,0.017453908920288086,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,292.34999999999997,0.22324,251.0,357243.5027913587,296.3446288115968,0.0762,0.8975566023129318,304.45280098659583,1.0466056229041323,51038.05121750566,0.12117062825639238,357243.5027913587,1.3746532454901512,-556768.153846154,0.22324,278.76872401977005,0.3300763586462856,54.992053494163635,46.888170500640484,24403.04060065815,280.7101674602181,-0.001180672920739223,0.26232466852564823,630316.8945422276,608339.6048785425,51416.479283621324,3.2283857104920277,-0.15056563858519212,1,1e-06,0,0.017446041107177734,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,293.65,0.22324,251.0,357232.2971780077,297.63463670446396,0.0762,0.8860168265749166,305.1238130183258,1.0437603380242673,51038.03414691455,0.13059275981587942,357232.2971780077,1.3754181082316563,-556768.153846154,0.22324,278.7678161886047,0.3286063776101773,54.97632610145832,46.888170500640484,24263.611686982433,280.7090055558857,-0.001222798469366371,0.26490792462131596,655224.7851133272,609225.7264789026,52304.31142218069,3.2630041813568127,-0.15436317027126734,1,1e-06,0,0.01733684539794922,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,294.95,0.22324,251.0,357219.28286561964,298.9268981130784,0.0762,0.8754735541310197,305.8775987727343,1.041295703749418,51038.018231630864,0.14005939377424828,357219.28286561964,1.3763240936397096,-556768.1538461538,0.22324,278.766761824331,0.32736939425492856,54.959945410523524,46.888170500640484,24127.670434642474,280.7077014812098,-0.001270940344540176,0.26792675066933885,680918.8213997863,610358.1958880059,53438.70276955844,3.298540393283012,-0.15879142477137975,1,1e-06,0,0.01748204231262207,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,296.25,0.22324,251.0,357204.9786270397,300.221721067122,0.0762,0.8659255226212395,306.7170015183982,1.0392227558302145,51038.00348188719,0.14956847470301116,357204.9786270397,1.377328935455978,-556768.1538461539,0.22324,278.76560295572,0.32632884334639034,54.94291142135922,46.88817050064049,23995.191054422914,280.70629668426284,-0.001328484530959121,0.27138577328477653,707414.0074185955,611746.9824480655,54829.628524950516,3.335022789485409,-0.16423016726389505,1,1e-06,0,0.01731705665588379,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,297.54999999999995,0.22324,251.0,357189.87434804667,301.5186483461771,0.0762,0.8573457432756868,307.6329978724348,1.037528720263533,51037.98990958998,0.15911700517875374,357189.87434804667,1.3783927102444977,-556768.1538461538,0.22324,278.76437927123516,0.32545574663581206,54.925224133965436,46.888170500640484,23866.157321394327,280.70483035414543,-0.001398591466045294,0.2752893081477142,734725.3595515295,613387.5115194945,56472.494022723,3.372477248286319,-0.17104051431851985,1,1e-06,0,0.0173490047454834,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,298.84999999999997,0.22324,251.0,357174.42251520243,302.817983277432,0.0762,0.8497035767302918,308.6189841111235,1.0361900580988552,51037.977523649795,0.16870435250044766,357174.42251520243,1.3794784705959842,-556768.153846154,0.22324,278.76312742941457,0.32472661816886594,54.90688354834216,46.888170500640484,23740.55981148919,280.70333865283726,-0.0014839424469785594,0.27964314568140247,762877.3610349572,615269.3237241614,58356.821831830785,3.410940125534306,-0.17948190225121152,1,1e-06,0,0.017452001571655273,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,300.15,0.22324,251.0,357159.0388033129,304.1195808934723,0.0762,0.8430373438505399,309.6766995571088,1.035234925881805,51037.96633396498,0.17832998868081842,357159.0388033129,1.3805522307128513,-556768.1538461539,0.22324,278.76188110646416,0.3241231897581981,54.88788966448939,46.88817050064048,23618.388839111,280.701854827433,-0.0015866973761285812,0.28445318800690833,791885.0705063203,617412.315485413,60502.51292154246,3.4504500125758475,-0.18975035438120358,1,1e-06,0,0.01741313934326172,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,301.45,0.22324,251.0,357144.10044349154,305.42374742429945,0.0762,0.8373543041371931,310.80262475497864,1.0346590707609151,51037.956351761786,0.18799315208773978,357144.10044349154,1.381583103173739,-556768.1538461539,0.22324,278.76067086404544,0.3236302898687531,54.86824248240713,46.88817050064048,23499.643262995127,280.7004090903143,-0.0017081477569073538,0.28972632129221154,821768.9537045438,619817.4138766308,62910.4854845627,3.491046462160902,-0.20193094114000587,1,1e-06,0,0.017375946044921875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,302.75,0.22324,251.0,357129.9391515853,306.7299408605841,0.0762,0.8326341455929196,311.9881493303113,1.0344260105941108,51037.94758641324,0.19769636237900637,357129.9391515853,1.3825438021672767,-556768.153846154,0.22324,278.75952357636635,0.3232067530674789,54.84794200209537,46.88817050064048,23384.328817465226,280.6990279655431,-0.0018483309106911018,0.2954695722331653,852550.7536575102,622466.4103813609,65562.50928593986,3.532785295191856,-0.21592766011241338,1,1e-06,0,0.017466068267822266,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,304.04999999999995,0.22324,251.0,357116.8462723986,308.03849406560516,0.0762,0.8289076408527194,313.23118826125744,1.0345407884692925,51037.940050214325,0.20744153394388085,357116.8462723986,1.3834102920429245,-556768.1538461536,0.22324,278.75846284694467,0.32282043443683633,54.82698822355413,46.888170500640484,23272.450229638784,280.69773480556415,-0.0020056906572606488,0.3016917532799066,884243.9296621927,625365.9732734626,68465.24724003168,3.5757231430823526,-0.23148386762329665,1,1e-06,0,0.017499923706054688,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,305.34999999999997,0.22324,251.0,357105.067830582,309.3497781194223,0.0762,0.8261875321913976,314.5273532466774,1.0349905270639626,51037.93375608116,0.21723304673424948,357105.067830582,1.3841621227354608,-556768.1538461535,0.22324,278.7575086076517,0.3224714428248832,54.8053811467834,46.888170500640484,23164.016122830235,280.69654932065225,-0.002177109760667254,0.3084036046315846,916878.5175481037,628511.7013398532,71614.2868298188,3.619931429936276,-0.24817707641562947,1,1e-06,0,0.01740884780883789,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,306.65,0.22324,251.0,357094.8058636839,310.6632489362287,0.0762,0.8245406911698865,315.87833235489956,1.0358038654629023,51037.928719249874,0.2270771928602005,357094.8058636839,1.384782320688032,-556768.1538461536,0.22324,278.7566772267111,0.3221608237751367,54.783120771783175,46.888170500640484,23059.032450911698,280.69548770632014,-0.0023588788254446155,0.31561500355970523,950474.0947936468,631925.724161701,75031.76247487785,3.665495489741233,-0.2654974504411598,1,1e-06,0,0.017460107803344727,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,307.95,0.22324,251.0,357086.22211760026,311.9790524185016,0.0762,0.8239321276520286,317.27320739987385,1.0369276602947068,51037.924959564196,0.23697830561970498,357086.22211760026,1.3852571644541172,-556768.153846154,0.22324,278.7559818080877,0.32188959848503157,54.76020709855346,46.888170500640484,22957.51333758638,280.6945630384199,-0.002546602770528676,0.32333748370119547,985047.4797415533,635579.547627435,78689.15185259737,3.7124975480292024,-0.2828986188488898,1,1e-06,0,0.01743793487548828,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,309.25,0.22324,251.0,357079.4330338555,313.29742985253506,0.0762,0.824435727399873,318.7145242144182,1.0383958373052975,51037.92249934774,0.24694209774081027,357079.4330338555,1.3855765144501788,-556768.153846154,0.22324,278.75543178537896,0.3216587246034712,54.73664012709425,46.888170500640484,22859.464050443505,280.6937847939445,-0.002735676507955365,0.3315843906507403,1020623.0464555626,639498.2631404637,82611.55294866709,3.761032543105971,-0.2998670456673267,1,1e-06,0,0.017505168914794922,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,310.54999999999995,0.22324,251.0,357074.5091838608,314.61853771558776,0.0762,0.8260355424010299,320.19453452815884,1.0401734121209247,51037.921364016416,0.25697600527055914,357074.5091838608,1.3857338376036523,-556768.1538461538,0.22324,278.75503287598076,0.32146941693719955,54.71241985740555,46.888170500640484,22764.893683937866,280.6931588056227,-0.002919763711965334,0.34037059739020453,1057229.2805474435,643665.3933908145,86782.4687232372,3.811211326123065,-0.3156695574082278,1,1e-06,0,0.01746392250061035,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,311.84999999999997,0.22324,251.0,357071.4746515323,315.94233801176944,0.0762,0.8287804985330354,321.7171512714401,1.0422848691836741,51037.921582954674,0.26708998841614373,357071.4746515323,1.3857262203483742,-556768.1538461538,0.22324,278.7547870310695,0.3213235990352001,54.68754628948736,46.888170500640484,22673.80267012447,280.69268720468085,-0.0030906013133306927,0.3497124084665114,1094890.8630022889,648100.7611124446,91221.73309786973,3.8631667235538023,-0.3294411388106937,1,1e-06,0,0.017416000366210938,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,556768.1538461539,313.15,0.22324,251.0,357070.306783147,317.26856061512115,0.0762,0.8326340024132151,323.27531934818114,1.0447035850373434,51037.923189835805,0.2772922825566866,357070.306783147,1.3855544784586868,-556768.1538461539,0.22324,278.7546924153368,0.3212235399538425,54.66201942333968,46.888170500640484,22586.190741440154,280.6923685077954,-0.003236888234555993,0.35962553583998164,1133623.3472620612,652793.8552168754,95918.81442017165,3.9170335346740104,-0.34005141953440443,1,1e-06,0,0.017427921295166016,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,287.15,0.22324,251.0,358419.5539401993,290.8616109939258,0.0762,0.8628666125980544,303.3474375422252,1.0668202744183208,51048.4871973734,0.08146981503214427,358419.5539401993,1.2810283857132276,-515105.23076923075,0.22324,278.86382152028483,0.3319613693146179,55.04843008268998,46.88964594721272,25006.889720623796,280.80691755159745,-0.0008788016753399736,0.23820025530759012,532333.1267641824,563780.1867142243,48517.67433681471,2.860051612805742,-0.11671707726065961,1,1e-06,0,0.025410890579223633,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,288.45,0.22324,251.0,358422.8592119119,292.14326859027807,0.0762,0.8481369551603279,303.59432737153475,1.0622039730012816,51048.46313197049,0.09070834756623489,358422.8592119119,1.2806581305700888,-515105.23076923063,0.22324,278.86408768161994,0.32896070181577514,55.03531588290264,46.88964594721272,24852.884339967157,280.80686381722137,-0.0009081440733189312,0.23873145337834809,554124.9132202682,563589.1690592995,48327.28732048895,2.8888294671546815,-0.11949380305168233,1,1e-06,0,0.01758289337158203,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,289.75,0.22324,251.0,358421.7978897948,293.4272026567826,0.0762,0.834372296199092,303.94215815371126,1.0579852278390203,51048.44021775247,0.09999442766258826,358421.7978897948,1.2806357034518783,-515105.23076923087,0.22324,278.864002217266,0.32649869760641814,55.0215483848858,46.88964594721272,24702.55550636123,280.8064654369733,-0.0009362469614560956,0.23967926790548075,576623.7775034244,563622.4667334473,48361.471590712594,2.9183407535019126,-0.12202307701943482,1,1e-06,0,0.017438888549804688,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,291.04999999999995,0.22324,251.0,358416.9977565228,294.71330230573176,0.0762,0.8215886834416324,304.3903486453563,1.0541854470466305,51048.41846037845,0.10932942333907492,358416.9977565228,1.280910354512514,-515105.23076923075,0.22324,278.8636156802453,0.3244585604321501,55.00712758863946,46.88964594721273,24555.840242775645,280.80577206182704,-0.000963327696615559,0.24104743322603747,599848.4212660979,563895.0362906174,48635.18388189987,2.9486179539787414,-0.12433672275915342,1,1e-06,0,0.01731109619140625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,292.34999999999997,0.22324,251.0,358409.0674534266,296.001504084138,0.0762,0.8097735508472397,304.9354433743325,1.050807846499683,51048.39787336882,0.11871212915059891,358409.0674534266,1.2814328940469295,-515105.23076923063,0.22324,278.8629770821985,0.3227562758387039,54.992053494163635,46.88964594721273,24412.68718203504,280.8048319275165,-0.0009902191383395521,0.24283931686510307,623813.1962889419,564411.3726208314,49152.90978306977,2.9796867138936483,-0.1265520421845281,1,1e-06,0,0.01747608184814453,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,293.65,0.22324,251.0,358398.5938169627,297.2919371892607,0.0762,0.7988814806064966,305.5698276793563,1.0478271405440756,51048.3784698847,0.1281420599591982,358398.5938169627,1.2821558683582452,-515105.23076923087,0.22324,278.8621336789001,0.321329037374259,54.97632610145832,46.88964594721273,24273.05669170571,280.80369153263086,-0.0010183645994578025,0.24505875481455663,648538.1122453015,565160.9401349509,49904.094430213976,3.011576299077767,-0.12884019196508234,1,1e-06,0,0.017449140548706055,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,294.95,0.22324,251.0,358386.1400756433,298.58468670636665,0.0762,0.7889092885798163,306.29414560406605,1.045262276892706,51048.36026611536,0.13761793275550607,358386.1400756433,1.2830337229884208,-515105.23076923087,0.22324,278.86113082506387,0.32012944412295985,54.959945410523524,46.88964594721273,24136.912461292883,280.80239554721123,-0.0010495719842648825,0.24770988178665404,674040.8813546669,566156.8089574618,50901.80984944351,3.0443146247804633,-0.13142596208865598,1,1e-06,0,0.01739501953125,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,296.25,0.22324,251.0,358372.24043232173,299.8795208434673,0.0762,0.7798579823798946,307.10915264434607,1.0431352765971158,51048.34327730046,0.14713970844868368,358372.24043232173,1.284023211504632,-515105.2307692307,0.22324,278.8600115380747,0.31912120793666215,54.94291142135922,46.88964594721273,24004.225735121392,280.80098631764236,-0.0010856096792841317,0.25079744240269003,700337.4374604006,567414.24833465,52161.32760230039,3.077935323290199,-0.1345160055211636,1,1e-06,0,0.017500877380371094,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,297.54999999999995,0.22324,251.0,358357.4006264045,301.176725053326,0.0762,0.7716576905354486,308.0035547225278,1.0413987586691995,51048.32752276514,0.15670597897576177,358357.4006264045,1.2850833838348876,-515105.23076923087,0.22324,278.8588165432606,0.3182754008658936,54.925224133965436,46.88964594721273,23874.98281237412,280.7995039974457,-0.0011278190355544996,0.2543263967226353,727448.6986304736,568910.6465236014,53660.00717878851,3.112468776873927,-0.13824654738573372,1,1e-06,0,0.017377853393554688,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,298.84999999999997,0.22324,251.0,358342.092051033,302.4758158588345,0.0762,0.7643112884716174,308.97954494051226,1.04007203004165,51048.31302179668,0.16631620708561012,358342.092051033,1.2861760289106314,-515105.2307692308,0.22324,278.8575838001721,0.3175697738384768,54.90688354834216,46.88964594721273,23749.16954718776,280.79798600944304,-0.0011769689314116392,0.258301773737105,755386.304339771,570660.2118146168,55412.06121701717,3.1479500233752082,-0.14269500366759758,1,1e-06,0,0.017493009567260742,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,300.15,0.22324,251.0,358326.7453776897,303.777297770687,0.0762,0.7578192086515969,310.0337971003779,1.0391635466272375,51048.29979137359,0.1759729556551952,358326.7453776897,1.2872661505209635,-515105.2307692308,0.22324,278.8563479891945,0.316985900661245,54.88788966448939,46.88964594721273,23626.779011313196,280.79646647327826,-0.0012332434606160886,0.2627307769065912,784177.4644936274,572670.6481038046,57425.18804192339,3.1844277325758386,-0.14784452888005717,1,1e-06,0,0.01730799674987793,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,301.45,0.22324,251.0,358311.7584664671,305.0807787712654,0.0762,0.7521370408431949,311.15603504020584,1.038635802404443,51048.287855563896,0.18567567065505092,358311.7584664671,1.2883214193016101,-515105.23076923075,0.22324,278.85514114853305,0.31650961446524295,54.86824248240713,46.88964594721273,23507.81492457408,280.79497703071286,-0.0012961271263180788,0.26761924563034145,813831.2818344879,574924.9104617941,59682.31534050092,3.22194140582445,-0.15360772426998892,1,1e-06,0,0.017535924911499023,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,302.75,0.22324,251.0,358297.48265772505,306.38679910080145,0.0762,0.747308864542731,312.35002685363753,1.0385257148402116,51048.27723549365,0.19542839417406277,358297.48265772505,1.2893131561539235,-515105.2307692307,0.22324,278.85399157033044,0.31611535528468054,54.84794200209537,46.88964594721273,23392.278109417573,280.7935455195487,-0.0013647294782251492,0.2729762848750829,844379.8388878737,577447.4599650926,62207.913560454785,3.260551045847565,-0.15984133161288128,1,1e-06,0,0.01739192008972168,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,304.04999999999995,0.22324,251.0,358284.2345960177,307.69448973068285,0.0762,0.743281033201356,313.60208727620704,1.038772533799132,51048.26796029211,0.20523098478798102,358284.2345960177,1.2902155144233234,-515105.23076923063,0.22324,278.8529247528043,0.315759616608398,54.82698822355413,46.88964594721273,23280.18348546565,280.792197185558,-0.001437668495490442,0.27880769619289164,875827.7750804696,580208.0159456981,64971.667678596714,3.3003035198428385,-0.16636962828164314,1,1e-06,0,0.01737809181213379,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,305.34999999999997,0.22324,251.0,358272.28287707816,309.00451565940034,0.0762,0.740092560369078,314.91250955096325,1.039393225397159,51048.260058247615,0.215087112910407,358272.28287707816,1.2910064234819174,-515105.2307692309,0.22324,278.85196232497805,0.3154398614141354,54.8053811467834,46.88964594721273,23171.541484202993,280.7909533796904,-0.0015136165732302857,0.28512396794723555,908203.208634996,583219.6784952848,67986.67845782297,3.341264397479168,-0.17300907809101318,1,1e-06,0,0.017503023147583008,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,306.65,0.22324,251.0,358261.8531250184,310.31703296332387,0.0762,0.7377873836250046,316.28060197278666,1.0404004806020266,51048.253561997815,0.225000041201873,358261.8531250184,1.2916672423129967,-515105.23076923087,0.22324,278.8511224555288,0.31515638853276134,54.783120771783175,46.88964594721273,23066.36577391962,280.7898320938298,-0.0015914230406998595,0.29193542553420004,941531.279751452,586494.011953709,71264.50825359642,3.38350198120058,-0.17961944930829077,1,1e-06,0,0.017381906509399414,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,307.95,0.22324,251.0,358253.1270470876,311.63164712419393,0.0762,0.7363628120327235,317.6988884729399,1.041754848107804,51048.248508754456,0.23497133898695247,358253.1270470876,1.292182857646253,-515105.23076923063,0.22324,278.85041977667083,0.3149098943561918,54.76020709855346,46.88964594721273,22964.676325959317,280.7888479250681,-0.001669759567100898,0.29925093776906997,975826.2210975508,590012.6123653403,74786.73532010429,3.4270817799072346,-0.18602367402013442,1,1e-06,0,0.017511844635009766,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,309.25,0.22324,251.0,358246.2367800676,312.94845530279446,0.0762,0.7358817197733742,319.16664465957507,1.0434708975470695,51048.2449379309,0.2450045325227412,358246.2367800676,1.292542068719456,-515105.2307692306,0.22324,278.84986492889163,0.3147009953116766,54.73664012709425,46.88964594721273,22866.488837626224,280.78801152200475,-0.0017464765707325867,0.30708195611471595,1011111.2845924773,593787.816263653,78565.69253741163,3.472082518640987,-0.19199952598830805,1,1e-06,0,0.017426013946533203,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,310.54999999999995,0.22324,251.0,358241.2643613882,314.2675751378071,0.0762,0.7363772304400413,320.67754423177826,1.0455306897925882,51048.24289241161,0.2551058828366561,358241.2643613882,1.2927376017454435,-515105.2307692307,0.22324,278.8494645183628,0.31453081582857856,54.71241985740555,46.88964594721272,22771.820884550594,280.78732952788675,-0.001816715635888873,0.3154418704281684,1047409.9372526566,597814.4685768045,82596.20942762175,3.5186013370467215,-0.19700836415375989,1,1e-06,0,0.017511844635009766,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,311.84999999999997,0.22324,251.0,358238.24196507764,315.5892105943113,0.0762,0.7378918955704421,322.2283543596932,1.04792999823844,51048.24242059363,0.2652855104838942,358238.24196507764,1.292766049331476,-515105.23076923075,0.22324,278.84922113594007,0.3144010003993832,54.68754628948736,46.88964594721273,22680.68665915507,280.7868045781948,-0.0018706867590222434,0.32434690817022377,1084750.5576685702,602094.8709777157,86880.5794700381,3.5667614650718207,-0.2000368585009369,1,1e-06,0,0.017431020736694336,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,515105.23076923075,313.15,0.22324,251.0,358237.1529000882,316.9134540373709,0.0762,0.740474283602282,323.81781609390697,1.0506816819687284,51048.24357941478,0.2755577105590619,358237.1529000882,1.2926277574938467,-515105.2307692308,0.22324,278.84913343755505,0.3143142306868475,54.66201942333968,46.88964594721272,22593.095364440258,280.7864353862076,-0.001892105753620317,0.3338157766150207,1123154.7528766675,606642.801025809,91432.5769949464,3.6167171445912905,-0.19943331039047507,1,1e-06,0,0.017380952835083008,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,287.15,0.22324,251.0,359580.11401064746,290.52575004782864,0.0762,0.77653939851416,304.2284960258885,1.072743890209476,51058.8223948765,0.07899182419600156,359580.11401064746,1.188405505645619,-473442.3076923075,0.22324,278.95727714047933,0.32431384454534934,55.04843008268998,46.89110641163063,25017.395600696207,280.9015460963459,-0.0007663946999227129,0.2206209257762093,526731.3765313956,520472.45641560946,46875.62260784455,2.622708650154186,-0.10198828330402421,1,1e-06,0,0.025508880615234375,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,288.45,0.22324,251.0,359585.1095173459,291.80847077071724,0.0762,0.7628121566316963,304.4006973247393,1.0678224380186343,51058.79525794709,0.088235331834341,359585.1095173459,1.1879161768064819,-473442.3076923078,0.22324,278.9576794102012,0.3213904270481674,55.03531588290264,46.89110641163063,24863.162089475336,280.90158367595535,-0.0007887682440616275,0.22081524982690548,548366.5880285098,520155.174654019,46558.78114365479,2.649042947439387,-0.10399303476293653,1,1e-06,0,0.017477035522460938,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,289.75,0.22324,251.0,359585.4946455187,293.0931066706672,0.0762,0.749982458149816,304.67936663074295,1.063334918786581,51058.76926999664,0.09752537175839458,359585.4946455187,1.1877949422100755,-473442.30769230763,0.22324,278.9577104231518,0.31900078825359124,55.0215483848858,46.89110641163063,24712.618248932824,280.90125689963975,-0.0008100086135286909,0.22142367151947917,570702.760542878,520060.827208439,46465.14447689802,2.6760439365875737,-0.10578530136274367,1,1e-06,0,0.01746678352355957,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,291.04999999999995,0.22324,251.0,359581.9172154311,294.3797449222825,0.0762,0.73808157799931,305.0704635761747,1.0593220651961768,51058.74443942558,0.10686372273782904,359581.9172154311,1.1879894681243286,-473442.30769230763,0.22324,278.95742234590705,0.3170260826011989,55.00712758863946,46.89110641163063,24565.694688731026,280.9006169502612,-0.000830306639274174,0.22244933593882124,593759.90247908,520212.2429987249,46617.556927461585,2.703742299118751,-0.10739055933794361,1,1e-06,0,0.01738905906677246,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,292.34999999999997,0.22324,251.0,359575.0049458628,295.6685696124343,0.0762,0.7270545168623812,305.5633871652719,1.0557386644606812,51058.72078461035,0.11624927176049923,359575.0049458628,1.1884490581459204,-473442.3076923079,0.22324,278.95686572634384,0.3153816992819541,54.992053494163635,46.89110641163063,24422.34139743299,280.8997135432031,-0.0008502425309159864,0.22389522229924197,617552.5974355902,520590.01469459746,46996.585018426595,2.7321615733726503,-0.1088895368331464,1,1e-06,0,0.017461061477661133,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,293.65,0.22324,251.0,359565.36322260374,296.959687934407,0.0762,0.7169145726641659,306.1592738649302,1.052621342717859,51058.698322865894,0.12568196991764025,359565.36322260374,1.1891247939325353,-473442.3076923075,0.22324,278.9560893139462,0.31400477715223263,54.97632610145832,46.89110641163063,24282.508757429932,280.8985945981902,-0.0008707888398957123,0.2257651215919005,642102.3858893075,521215.2789304025,47623.368223097685,2.7613296916816696,-0.11040791424125018,1,1e-06,0,0.017394065856933594,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,294.95,0.22324,251.0,359553.5717783979,298.25281725097494,0.0762,0.707628406832157,306.8524869293777,1.049957285528776,51058.6770729199,0.1351620844687518,359553.5717783979,1.1899698083773842,-473442.30769230786,0.22324,278.95513979245277,0.3128487331040211,54.959945410523524,46.89110641163063,24146.161382349597,280.89730600648596,-0.0008931043505342622,0.2280633214026187,667423.6318575501,522085.0050450867,48494.861702177965,2.791277012004453,-0.11207916154319264,1,1e-06,0,0.017410993576049805,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,296.25,0.22324,251.0,359540.18574533745,299.5478290817479,0.0762,0.6991606342655245,307.6376661701579,1.047735054648095,51058.657060580066,0.14468756938668317,359540.18574533745,1.1909392298345551,-473442.3076923075,0.22324,278.95406186460275,0.31187760396076797,54.94291142135922,46.89110641163063,24013.272540120965,280.895891812921,-0.0009182155568009505,0.23079371790920897,693529.672646008,523196.2149656455,49608.07378881209,2.822027938029223,-0.11402859077520588,1,1e-06,0,0.017466068267822266,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,297.54999999999995,0.22324,251.0,359525.7240555278,300.8453219935676,0.0762,0.6915145092689841,308.51651134014617,1.0459808825066352,51058.63830485213,0.15426060109769688,359525.7240555278,1.1919910414407013,-473442.3076923075,0.22324,278.9528973180836,0.31106271175836664,54.925224133965436,46.89110641163063,23883.819431901913,280.8943930547848,-0.0009468123986700802,0.23396203483149391,720449.4187441426,524565.6894293196,50979.78978878378,2.8536219875655267,-0.1163241716545258,1,1e-06,0,0.017442941665649414,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,298.84999999999997,0.22324,251.0,359510.6774931682,302.14454630362445,0.0762,0.684653882079715,309.48186513178393,1.044676527296224,51058.620834579735,0.16387981585012476,359510.6774931682,1.1930855194677292,-473442.3076923075,0.22324,278.95168567393625,0.3103826481602794,54.90688354834216,46.89110641163063,23757.791846751716,280.8928486894089,-0.0009790412448652463,0.237572805829096,748187.2546001709,526187.6076032054,52604.17089233904,2.8860889537947774,-0.11897428754332395,1,1e-06,0,0.017463207244873047,4
