EXV_fix,LTD_fix,SVP_fix,capacity_fix,charge_fix,level_cond_fix,level_evap_fix,dTsh_fix,Vd_Evap,LWT_evap,Vd_cond,capacity,EWT_cond,level_cooler,cahrge,p_suc_2,Tsat_dis,liquidLevel_cond,LTD_cond,T_dis,x_in_cond,dp_coolant_evap,x_in_cooler,p_suc,LTD_evap,Qdot_evap,liquidLevel_evap,Tsat_suc,opening,mdot_coolant_cond,mdot_coolant_evap,dp_coolant_cond,T_suc,x_out_cond,SVP,p_dis,Qdot_cond,P_comp,mdot_dis,dTsh,solved,tolerance,NaN,CPU_time,iter_num
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,300.15,0.22324,251.0,359495.49579805904,303.44616091615853,0.0762,0.6785557839829153,310.52879804625854,1.0438089520321123,51058.60467452384,0.17354748004415155,359495.49579805904,1.1941861859703522,-473442.30769230775,0.22324,278.9504631480471,0.30981912018416763,54.88788966448939,46.89110641163063,23635.185698187277,280.8912943090949,-0.0010145158446184545,0.241632969396163,776774.0093571224,528058.6681001014,54477.903149882826,2.9194727257219504,-0.12191435906049719,1,1e-06,0,0.017538070678710938,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,301.45,0.22324,251.0,359480.5928053596,304.7495571696856,0.0762,0.6732264509061565,311.6562201964297,1.0433932716582346,51058.589854984806,0.18326473845626445,359480.5928053596,1.1952594487189572,-473442.3076923077,0.22324,278.94926306503464,0.3093585918674307,54.86824248240713,46.89110641163063,23516.001028641753,280.8897627250355,-0.0010523378388795437,0.2461483338153216,806216.8957483647,530190.4317054821,56612.5447050371,2.953815880098199,-0.12501980781212296,1,1e-06,0,0.01749706268310547,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,302.75,0.22324,251.0,359466.3417473818,306.05513602923793,0.0762,0.6686340233416672,312.8546742902549,1.043392196646086,51058.57640864008,0.19303348439785173,359466.3417473818,1.1962749545426732,-473442.30769230763,0.22324,278.9481154799198,0.30898499787526706,54.84794200209537,46.89110641163063,23400.2485176345,280.8882835280572,-0.0010912119810399352,0.2511266731940448,836543.7974074578,532566.9976060541,58992.1710068594,2.9891662593352937,-0.1281271704945084,1,1e-06,0,0.017528057098388672,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,304.04999999999995,0.22324,251.0,359453.07262163254,307.3629900640917,0.0762,0.6648189514461365,314.12685033672284,1.0438409749822055,51058.5643702583,0.20285717486350274,359453.07262163254,1.1972057858594098,-473442.3076923078,0.22324,278.9470469661841,0.30865438258735445,54.82698822355413,46.89110641163063,23287.93750282731,280.8868828535659,-0.0011296613744541122,0.25657651643497975,867770.6432756854,535211.171236496,61639.594016511204,3.0255805586089948,-0.13105625069511007,1,1e-06,0,0.01746511459350586,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,305.34999999999997,0.22324,251.0,359441.07714943774,308.6724035066211,0.0762,0.6617310386419604,315.4574170784723,1.0446660107692536,51058.55378296704,0.21273583644310134,359441.07714943774,1.198028128841429,-473442.30769230745,0.22324,278.94608101506964,0.3083574853710119,54.8053811467834,46.89110641163063,23179.091589095373,280.8855839536554,-0.001166132119314141,0.2625040777434076,899910.3086523043,538088.2957247752,64520.11803811753,3.063106092307304,-0.13363848870170614,1,1e-06,0,0.017466068267822266,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,306.65,0.22324,251.0,359430.5965540765,309.98418728156616,0.0762,0.659430089814748,316.8493162665606,1.0459042756019477,51058.54468907258,0.22267395691958003,359430.5965540765,1.1987221429546935,-473442.30769230745,0.22324,278.9452370513968,0.3080943753252186,54.783120771783175,46.89110641163063,23073.72814664148,280.88440595059365,-0.0011994239771974814,0.2689209167356815,932994.912406421,541221.4989580797,67656.87861135525,3.101810564481324,-0.13573970029159454,1,1e-06,0,0.017435073852539062,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,307.95,0.22324,251.0,359421.82896110445,311.298080973763,0.0762,0.6579416956328714,318.2979316605753,1.0475464873844955,51058.53713860845,0.23267316383680814,359421.82896110445,1.1992714663333572,-473442.3076923077,0.22324,278.9445310294858,0.3078656730522783,54.76020709855346,46.89110641163063,22971.87173904542,280.88336468454077,-0.0012283347706633014,0.2758360407657358,967039.0939820326,544609.99819615,71049.08119621559,3.141754939839537,-0.13722737708894783,1,1e-06,0,0.01733708381652832,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,309.25,0.22324,251.0,359414.92234121135,312.6142144291099,0.0762,0.657293543470189,319.7973548725916,1.049573690305022,51058.53118506833,0.2427362445203289,359414.92234121135,1.1996637222638924,-473442.3076923077,0.22324,278.94397486487014,0.30767188411436774,54.73664012709425,46.89110641163063,22873.549409834635,280.8824720147545,-0.0012516074038753501,0.28326051439322697,1002065.3113018991,548248.5089968299,74691.42613132486,3.1830090488905713,-0.13798937560477498,1,1e-06,0,0.01751708984375,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,310.54999999999995,0.22324,251.0,359409.97356968187,313.93247281200854,0.0762,0.6575422304376843,321.34483854633675,1.0519891766952214,51058.52688666273,0.25286639250037357,359409.97356968187,1.1998906004857872,-473442.30769230763,0.22324,278.9435763585591,0.3075136714384315,54.71241985740555,46.89110641163063,22778.7873248021,280.8817357749576,-0.001267363799690234,0.2912055077908978,1038096.0461029215,552143.073210732,78589.948547614,3.225649370101783,-0.13783948272578073,1,1e-06,0,0.01730489730834961,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,311.84999999999997,0.22324,251.0,359407.0263376877,315.25292015327676,0.0762,0.6587237478184989,322.93295352940453,1.0547634470454483,51058.52430665626,0.26306750882747243,359407.0263376877,1.1999480140328274,-473442.30769230763,0.22324,278.94333902884136,0.30739188218901825,54.68754628948736,46.89110641163063,22687.613594553968,280.881159601434,-0.0012729630019800869,0.2996838127587464,1075154.6518637724,556282.3689982109,82733.30749868549,3.2697610345333397,-0.13653361989736368,1,1e-06,0,0.01738119125366211,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,473442.30769230763,313.15,0.22324,251.0,359406.0692279391,316.5760171030035,0.0762,0.6609341966393458,324.56285757846115,1.0579245617260227,51058.52351402841,0.27334533602727673,359406.0692279391,1.1998362249787533,-473442.30769230775,0.22324,278.9432619563249,0.3073074878480365,54.66201942333968,46.89110641163063,22600.050499438436,280.88074274801113,-0.0012653648825210948,0.3087115543976354,1113271.5285812288,560686.3816853818,87141.49122615739,3.3154438916342426,-0.13378126291769377,1,1e-06,0,0.01730203628540039,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,287.15,0.22324,251.0,360740.53188115545,290.1992656544798,0.0762,0.6943056295370411,305.3369598107217,1.0797765218724,51069.1368016406,0.07652976643900657,360740.53188115545,1.0958081384920888,-431779.3846153845,0.22324,279.0506435480712,0.3165570442869226,55.04843008268998,46.89255190041412,25027.904335515876,280.9967365629008,-0.0006726614958971395,0.2034990797236856,521329.0716412085,477254.14724989445,45323.5738481774,2.386494844580061,-0.08968848715056765,1,1e-06,0,0.025450944900512695,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,288.45,0.22324,251.0,360747.27868814784,291.4827539291571,0.0762,0.6816289070998209,305.4219276194974,1.0744976069144663,51069.10599123106,0.08577605921021624,360747.27868814784,1.095195804043442,-431779.38461538457,0.22324,279.05118451309545,0.313729358157285,55.03531588290264,46.89255190041411,24873.443412601733,280.996862190806,-0.0006905009214798476,0.2033688784541777,542812.1615187769,476814.8673930123,44884.511788077674,2.4104019418140865,-0.09121547039916322,1,1e-06,0,0.017393112182617188,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,289.75,0.22324,251.0,360749.1730208504,292.7682327184376,0.0762,0.6697827443471738,305.6232220321267,1.0696970059978546,51069.07630006128,0.09506857594232619,360749.1730208504,1.094969959180105,-431779.3846153845,0.22324,279.05133640238734,0.31142691903276604,55.0215483848858,46.89255190041411,24722.685134243748,280.9966058744195,-0.0007073607920182618,0.20365026886939872,564992.4879525492,476596.9819020119,44667.13979777269,2.434912057319637,-0.0925639494432744,1,1e-06,0,0.017499923706054688,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,291.04999999999995,0.22324,251.0,360746.8823297427,294.0558229123087,0.0762,0.6587965182889661,305.94603766591985,1.0654184478559954,51069.04773977447,0.1044089616719501,360746.8823297427,1.0950769519960772,-431779.3846153847,0.22324,279.0511527327237,0.3095298351886831,55.00712758863946,46.89255190041412,24575.555727952218,280.99602003995875,-0.0007234132575735909,0.20434616578695597,587889.7035239391,476623.41286005895,44694.39361517172,2.4600525435376444,-0.0937530551084933,1,1e-06,0,0.017436981201171875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,292.34999999999997,0.22324,251.0,360741.05389034137,295.34552761264047,0.0762,0.6486334013250143,306.3808069518643,1.0616306653930863,51069.020334072906,0.11379567759740704,360741.05389034137,1.0954647662289858,-431779.3846153846,0.22324,279.05068540323504,0.30795325559064135,54.992053494163635,46.89255190041411,24431.99963913489,280.99515567575156,-0.0007391017527067744,0.20545944928862686,611520.2839137008,476882.1471219098,44954.235951830124,2.485843418835962,-0.09485463290849339,1,1e-06,0,0.017392873764038086,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,293.65,0.22324,251.0,360732.31225520186,296.6370070376331,0.0762,0.6392702406096191,306.9253586296119,1.0583250439340293,51068.99410275942,0.1232291229237604,360732.31225520186,1.0960831837029446,-431779.3846153847,0.22324,279.0499844911042,0.3066355262353938,54.97632610145832,46.89255190041411,24291.968720403664,280.99406190923736,-0.00075512595639207,0.20699379777022334,635898.6611305724,477373.0106793222,45446.48696200246,2.512311053430579,-0.09594319841573906,1,1e-06,0,0.017473936080932617,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,294.95,0.22324,251.0,360721.25571275555,297.9305046677598,0.0762,0.6307122574782511,307.58067336066165,1.0555354715727443,51068.969067513,0.13270996282557512,360721.25571275555,1.0968840803016633,-431779.3846153845,0.22324,279.0490979676333,0.3055302184808984,54.959945410523524,46.89255190041411,24155.42046621504,280.9927858022195,-0.0007722803153750245,0.20895304415727303,661043.4690857859,478114.4097612058,46189.55665625497,2.539483963512897,-0.09712494009733064,1,1e-06,0,0.017387866973876953,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,296.25,0.22324,251.0,360708.45552268374,299.22632184835857,0.0762,0.6229380444145818,308.3421910265379,1.0532632429332835,51068.94525528246,0.14223786411355743,360708.45552268374,1.097821498087285,-431779.38461538457,0.22324,279.0480716369349,0.3046017337214118,54.94291142135922,46.89255190041411,24022.325042925342,280.99137234528484,-0.0007912493083956245,0.211341525269656,686974.959765958,479109.8609564543,47186.94954629685,2.567389243725205,-0.09847536466787687,1,1e-06,0,0.017343997955322266,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,297.54999999999995,0.22324,251.0,360694.45377027866,300.5237106264364,0.0762,0.6158946730697039,309.19850511802446,1.051466687925732,51068.922697139715,0.15181174386120921,360694.45377027866,1.0988518156210034,-431779.3846153845,0.22324,279.04694896389293,0.30382291123470234,54.925224133965436,46.89255190041411,23892.665497518094,280.98986427801754,-0.0008124144063624372,0.21416340390467628,713705.3091534907,480343.4156504377,48422.6883696683,2.5960530934545543,-0.10003512099001455,1,1e-06,0,0.017470121383666992,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,298.84999999999997,0.22324,251.0,360679.75500849023,301.82333731254136,0.0762,0.6095936049645161,310.1529609372499,1.0501833782607504,51068.901419924085,0.16143347755974244,360679.75500849023,1.0999343809334619,-431779.38461538474,0.22324,279.0457704040148,0.30317220818467644,54.90688354834216,46.89255190041411,23766.425850280986,280.9883012748894,-0.0008357609245778531,0.2174244771966256,741253.2893695855,481836.1638227452,49917.87154236724,2.625512127683899,-0.10179572169209905,1,1e-06,0,0.017281055450439453,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,300.15,0.22324,251.0,360664.82803409785,303.124877731355,0.0762,0.6040100377733779,311.19874532130666,1.0493960419557495,51068.88145468132,0.17110480895940536,360664.82803409785,1.1010313955400193,-431779.38461538474,0.22324,279.0445735458456,0.3026321976638428,54.88788966448939,46.89255190041411,23643.603167964935,280.9867202182113,-0.0008608484777547236,0.2211304670698391,769644.1730299032,483583.24514629995,51667.62181627443,2.655804723410382,-0.10368765445974759,1,1e-06,0,0.017401933670043945,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,301.45,0.22324,251.0,360650.1062643068,304.4284729042365,0.0762,0.5991314055997918,312.3310263299476,1.0490981201388394,51068.862839318645,0.18082594111113026,360650.1062643068,1.1021078984400106,-431779.3846153847,0.22324,279.0433931411652,0.3021895841302185,54.86824248240713,46.89255190041411,23524.201204131885,280.98515528712215,-0.0008868558241893994,0.22528759342094587,798886.4042170044,485585.492210582,53672.75932594835,2.6869665672021,-0.10560842785014302,1,1e-06,0,0.017286062240600586,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,302.75,0.22324,251.0,360635.98125773406,305.733833044502,0.0762,0.5949448734075986,313.54335517070075,1.0492722811818784,51068.845612834615,0.19059835432707184,360635.98125773406,1.1031322553812402,-431779.3846153847,0.22324,279.0422605854938,0.30183277283689053,54.84794200209537,46.89255190041411,23408.231371448805,280.9836373299464,-0.0009127213869210596,0.2299022086939078,829002.1951322906,487838.3024329088,55928.66522515761,2.7190395913305716,-0.10743102559888484,1,1e-06,0,0.0174410343170166,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,304.04999999999995,0.22324,251.0,360622.7994746774,307.0413636177998,0.0762,0.5914614668974991,314.8324943714293,1.0499208348162472,51068.82981461467,0.20042599898340172,360622.7994746774,1.1040764006959307,-431779.38461538457,0.22324,279.0412036583283,0.30152608462322505,54.82698822355413,46.89255190041411,23295.709506678893,280.98219356231715,-0.0009373041038739841,0.234982988930263,860015.0699343488,490346.7678735253,58440.42350325183,2.7520766953210125,-0.1090133032059839,1,1e-06,0,0.01743912696838379,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,305.34999999999997,0.22324,251.0,360610.86929413397,308.3508281944102,0.0762,0.5886797925448377,316.1916590601918,1.0510243092464608,51068.815495369,0.21030886338346455,360610.86929413397,1.1049153454665657,-431779.3846153846,0.22324,279.04024708577265,0.3012501817754483,54.8053811467834,46.89255190041411,23186.659256043316,280.98084838704324,-0.0009595280091735073,0.24053710263209155,891935.5184064761,493105.56495306565,61202.69319729035,2.7861205636145563,-0.11024354093228794,1,1e-06,0,0.017568111419677734,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,306.65,0.22324,251.0,360600.4497862029,309.6621888261983,0.0762,0.5866086183179391,317.6141225020346,1.0525634980869727,51068.802706286064,0.22024948450319773,360600.4497862029,1.1056280024039324,-431779.3846153846,0.22324,279.03941164029936,0.3010051133161391,54.783120771783175,46.89255190041411,23081.10879170769,280.9796222416138,-0.0009785866323712476,0.24657319939454556,924790.3078272195,496109.0632792313,64209.827107317906,2.8212255060360683,-0.11103827687895773,1,1e-06,0,0.01746511459350586,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,307.95,0.22324,251.0,360591.75271276606,310.97571118512155,0.0762,0.5852956000687755,319.10040655948114,1.0545612905019777,51068.79150424604,0.23025007814940002,360591.75271276606,1.1061970548695967,-431779.38461538457,0.22324,279.0387143011658,0.3007912108315244,54.76020709855346,46.89255190041412,22979.08734921864,280.97853187625026,-0.000993826639695049,0.2531013885790072,958600.9308928633,499372.44279103214,67477.00638578027,2.8574482980516436,-0.11132705839020218,1,1e-06,0,0.017462968826293945,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,309.25,0.22324,251.0,360584.9398084728,312.29126682978983,0.0762,0.5847480915032293,320.64018370134295,1.0569751630119444,51068.78195144104,0.24031288098912604,360584.9398084728,1.1066091682866386,-431779.3846153844,0.22324,279.0381680364008,0.3006090012273832,54.73664012709425,46.89255190041411,22880.63224869963,280.9775901272459,-0.0010047352846099258,0.2601314354369753,993385.3594984557,502879.72899152763,70988.23006975937,2.894849627223768,-0.11107451515670164,1,1e-06,0,0.01755499839782715,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,310.54999999999995,0.22324,251.0,360580.12099404546,313.6088764135923,0.0762,0.5850128439500963,322.2304138330229,1.0598068227566146,51068.77411661584,0.250438619571696,360580.12099404546,1.1068551519630319,-431779.38461538457,0.22324,279.0377816595463,0.3004588879867299,54.71241985740555,46.89255190041411,22785.78002152962,280.9768058390504,-0.0010104756431787319,0.2676737993300377,1029163.5792645428,506635.6530964183,74748.22177717395,2.9334885164204647,-0.11021024933904755,1,1e-06,0,0.017431020736694336,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,311.84999999999997,0.22324,251.0,360577.3494985957,314.9286404390813,0.0762,0.5861564668755932,323.87457955467704,1.0630700819349974,51068.76807134758,0.26063150408520175,360577.3494985957,1.1069302776421637,-431779.3846153848,0.22324,279.03755943856015,0.30034152559576455,54.68754628948736,46.89255190041411,22694.56746149132,280.9761832824491,-0.0010100200293095209,0.27574101202889195,1065961.2061176319,510651.6451018986,78768.42062523712,2.9734417321835855,-0.10864427200624505,1,1e-06,0,0.017583847045898438,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,431779.3846153846,313.15,0.22324,251.0,360576.62267600105,316.25069672765505,0.0762,0.5882191473688749,325.5625296430938,1.066737908382491,51068.76389490418,0.2708944213862297,360576.62267600105,1.106834273714469,-431779.38461538486,0.22324,279.0375011612739,0.30025754679695704,54.66201942333968,46.89255190041411,22607.034306032194,280.97572241500745,-0.0010020453684899898,0.28434638525516726,1103804.7879164496,514918.6685587633,83039.7637597607,3.0147864224837178,-0.10626105855976675,1,1e-06,0,0.017390966415405273,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,287.15,0.22324,251.0,361900.7207818181,289.8814716627312,0.0762,0.6155044740197582,306.7443053020242,1.0882595539134752,51079.43088107487,0.07408714352163105,361900.7207818181,1.0034567019918086,-390116.4615384615,0.22324,279.1436685327027,0.30868454816584884,55.04843008268998,46.8939824200755,25038.415542477287,281.0924211035998,-0.0005905327301244897,0.18681121159910413,516111.5411263413,434117.47080888704,43853.92178976604,2.151395388432703,-0.07888704137860714,1,1e-06,0,0.025520801544189453,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,288.45,0.22324,251.0,361909.24540838815,291.1661790367255,0.0762,0.6039458393937025,306.7314585405834,1.0826021964879189,51079.395801407234,0.08333664298666295,361909.24540838815,1.0027155117023767,-390116.4615384615,0.22324,279.1443520448921,0.305972566502623,55.03531588290264,46.8939824200755,24883.72304869672,281.09263212199085,-0.0006052293106951983,0.1863674082304604,537450.9200305066,433579.30187803425,43315.72112020719,2.172899154821297,-0.08010576276632264,1,1e-06,0,0.01738119125366211,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,289.75,0.22324,251.0,361912.67506099556,292.4525957741262,0.0762,0.5931132575117317,306.8385152885681,1.0774229928602137,51079.361792531345,0.0926308377449994,361912.67506099556,1.0023807635301978,-390116.46153846156,0.22324,279.14462703750837,0.30377378219539775,55.0215483848858,46.8939824200755,24732.75141292176,281.0924417782639,-0.0006190968347971956,0.18633349568934301,559481.245695462,433239.7779263471,42976.469959595845,2.1949404123342138,-0.08117075502860871,1,1e-06,0,0.017362117767333984,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,291.04999999999995,0.22324,251.0,361911.69920395553,293.74074062772013,0.0762,0.5830480347117941,307.0743742036782,1.0727902404983725,51079.32887007398,0.10197055652816563,361911.69920395553,1.002397073321049,-390116.4615384616,0.22324,279.14454879241725,0.30196781610706047,55.00712758863946,46.8939824200755,24585.420437099838,281.0919042281859,-0.0006322960846700312,0.18671184904397728,582222.5656023979,433128.7082513185,42866.00124496727,2.2175414687481787,-0.08211287388883193,1,1e-06,0,0.017442941665649414,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,292.34999999999997,0.22324,251.0,361906.9837702262,295.0311069988369,0.0762,0.5737778040722787,307.4448436488843,1.0687588092400553,51079.29704571824,0.11135860207121777,361906.9837702262,1.002710923203722,-390116.4615384615,0.22324,279.1441707047197,0.3004703868021945,54.992053494163635,46.893982420075496,24441.66222843329,281.0910716906751,-0.0006451931111646014,0.18750536844436597,605695.7282990803,433272.0679767787,43010.3048101489,2.240730721325043,-0.08297105244423619,1,1e-06,0,0.0173189640045166,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,293.65,0.22324,251.0,361899.17348017276,296.3232779415725,0.0762,0.5652354561708535,307.9304625225029,1.0652478009044888,51079.26635237873,0.12079231849213656,361899.17348017276,1.0032705262289028,-390116.4615384613,0.22324,279.1435444686716,0.2986519303191478,54.97632610145832,46.8939824200755,24301.432225656004,281.0899949958259,-0.0006583026625128003,0.18871716997670293,629910.3682001083,433639.16305913863,43378.63739757316,2.2645243130964188,-0.08381343269263652,1,1e-06,0,0.01743006706237793,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,294.95,0.22324,251.0,361888.8871072643,297.6172207364737,0.0762,0.5574389199748566,308.53793472036654,1.0623131815685267,51079.236814794756,0.13027206408226824,361888.8871072643,1.004026148792093,-390116.4615384616,0.22324,279.1427196980837,0.296840523758006,54.959945410523524,46.8939824200755,24164.683802642,281.0887227953036,-0.0006721952861867842,0.1903508219388875,654883.4966903183,434256.20369109046,43997.226356963816,2.2889468151853865,-0.08471622958302305,1,1e-06,0,0.017457962036132812,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,296.25,0.22324,251.0,361876.7123580636,298.91325353616475,0.0762,0.5503615471576495,309.2615072955151,1.0599401510395872,51079.208455426844,0.139799945649303,361876.7123580636,1.0049305268353237,-390116.46153846144,0.22324,279.1417435157942,0.29531917077556646,54.94291142135922,46.893982420075496,24031.38647170885,281.08730122397003,-0.0006873651838272861,0.19241072115135818,680643.8488694329,435120.43229787075,44863.29942195298,2.3140287392549896,-0.08572930975776671,1,1e-06,0,0.01746082305908203,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,297.54999999999995,0.22324,251.0,361863.2113857913,300.2111843080854,0.0762,0.5439835710303669,310.09787004682283,1.058129381908446,51079.181312608445,0.14937375666273958,361863.2113857913,1.005938468840725,-390116.46153846156,0.22324,279.1406609957516,0.294043190588963,54.925224133965436,46.8939824200755,23901.518555284878,281.0857746290803,-0.0007040337021096387,0.19490091854741412,707194.9360509964,436235.02417321934,45980.02428589769,2.3397906505560306,-0.08688037687682026,1,1e-06,0,0.01750493049621582,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,298.84999999999997,0.22324,251.0,361848.9075146204,301.51093868022076,0.0762,0.5382887080320984,311.0402939325323,1.056877894961644,51079.15541526867,0.15899551165862746,361848.9075146204,1.0070078552853374,-390116.46153846156,0.22324,279.1395140985566,0.29297605894266293,54.90688354834216,46.8939824200755,23775.067579203547,281.0841841108697,-0.000722134156501899,0.19782657173391333,734560.8603042841,437602.3608297677,47349.7652773898,2.3662657159193943,-0.08815379487339214,1,1e-06,0,0.017337799072265625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,300.15,0.22324,251.0,361834.2880058976,302.81274861154475,0.0762,0.5332721692349196,312.0864993776429,1.0561949047683312,51079.13079689049,0.16866709596557478,361834.2880058976,1.00809944722198,-390116.4615384615,0.22324,279.13834189326013,0.29208921543591043,54.88788966448939,46.893982420075496,23652.029034852018,281.0825679533579,-0.0007412675371872308,0.2011935853466688,762762.151683533,439229.74821595306,48979.82257745466,2.3934887160124,-0.089487160010151,1,1e-06,0,0.01746511459350586,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,301.45,0.22324,251.0,361819.80584761355,304.11627184026,0.0762,0.5288976939955319,313.2241548438316,1.0560341026716473,51079.10750113681,0.1783878886786991,361819.80584761355,1.0091767627416743,-390116.46153846144,0.22324,279.13718070084485,0.2913601461554694,54.86824248240713,46.8939824200755,23532.41142505689,281.0809618794917,-0.0007607566093257165,0.2050072253099874,791810.3219743773,441101.38015217846,50854.35864445977,2.4214892267644603,-0.09080452782069415,1,1e-06,0,0.017400026321411133,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,302.75,0.22324,251.0,361805.86885600915,305.421924733259,0.0762,0.5251865141519261,314.4548187284183,1.0564277345538144,51079.08556759949,0.18816054738521334,361805.86885600915,1.01020690093776,-390116.4615384615,0.22324,279.13606322038186,0.2907704132283684,54.84794200209537,46.8939824200755,23416.224698329494,281.079397915905,-0.0007797723319878954,0.20927491149076682,821726.4911801583,443234.34938643075,52990.47035283031,2.4503081684177013,-0.09200121035172515,1,1e-06,0,0.017427921295166016,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,304.04999999999995,0.22324,251.0,361792.8432575189,306.7292757132202,0.0762,0.5221244208950679,315.76862496396416,1.0573414502402225,51079.06504170427,0.19798742989829282,361792.8432575189,1.011160282040919,-390116.46153846144,0.22324,279.1350188162347,0.290280777274274,54.82698822355413,46.8939824200755,23303.491321245278,281.0779048484505,-0.0007974274935067722,0.21400322694447674,852534.8549612114,445617.90313359664,55377.380105018194,2.4799881647354307,-0.09297141413128429,1,1e-06,0,0.01749706268310547,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,305.34999999999997,0.22324,251.0,361781.0534630882,308.0385417044804,0.0762,0.51972437291289,317.1617430434652,1.0587765862331215,51079.04597766288,0.20786900482346166,361781.0534630882,1.0120106799665223,-390116.4615384613,0.22324,279.1340734999633,0.2898403872130528,54.8053811467834,46.89398242007551,23194.237981540577,281.076508280235,-0.0008129367721525546,0.2191999791117472,884245.0980734981,448256.63469378126,58019.67109558864,2.5105686646377747,-0.09363250305688098,1,1e-06,0,0.01743316650390625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,306.65,0.22324,251.0,361770.7754079393,309.3499507055786,0.0762,0.5179862244215201,318.62582680374453,1.0607015999955736,51079.0284318541,0.21780700797047128,361770.7754079393,1.0127357260384997,-390116.4615384615,0.22324,279.1332493963007,0.2894480832644391,54.783120771783175,46.8939824200755,23088.49968550486,281.07522995771353,-0.0008256883865774326,0.22487412427570852,916882.8596236245,451140.80270603695,60907.58121122425,2.5420955587529437,-0.09392382657296139,1,1e-06,0,0.017425060272216797,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,307.95,0.22324,251.0,361762.2359867681,310.66300933332667,0.0762,0.5169353536352901,320.1597673504663,1.063115262546476,51079.01246571614,0.2278033638637953,361762.2359867681,1.0133169615943984,-390116.4615384614,0.22324,279.1325646978669,0.28910436927221406,54.76020709855346,46.893982420075496,22986.31463505154,281.07408777902305,-0.0008353061288070051,0.23103334362223166,950467.8755867307,454273.360881323,64044.06096298069,2.5746183335182864,-0.0938143894326231,1,1e-06,0,0.01739811897277832,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,309.25,0.22324,251.0,361755.6107126921,311.978033214928,0.0762,0.5165982284223105,321.75559782113436,1.0660070467386467,51078.99814576942,0.23786047466015986,361755.6107126921,1.0137400201007836,-390116.4615384614,0.22324,279.1320334774607,0.28880993450073666,54.73664012709425,46.8939824200755,22887.726290447143,281.0730955975293,-0.0008414323285057026,0.23768823156761337,985020.3381958482,457654.32725427934,67429.1082566161,2.608191377878113,-0.09327020149100917,1,1e-06,0,0.01739811897277832,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,310.54999999999995,0.22324,251.0,361751.02256444725,313.2951095714799,0.0762,0.5170224522082663,323.41182853056546,1.0693924852313117,51078.985546911994,0.24797896380173812,361751.02256444725,1.0139947419451687,-390116.4615384616,0.22324,279.1316655956273,0.2885653606345808,54.71241985740555,46.8939824200755,22792.780447815418,281.0722632377127,-0.0008436098810018121,0.2448492129339833,1020559.6269146545,461294.3349042576,71073.35228661727,2.642866645426347,-0.09226528029421388,1,1e-06,0,0.01745295524597168,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,311.84999999999997,0.22324,251.0,361748.5369768781,314.61427423947686,0.0762,0.5182311399821629,325.11913807544386,1.0732359606845718,51078.974746714644,0.25816215454708413,361748.5369768781,1.0140755243512558,-390116.4615384615,0.22324,279.13146629899086,0.28837155814383864,54.68754628948736,46.8939824200755,22701.528771661924,281.07159589318036,-0.0008411999388366289,0.252528021041935,1057109.712109447,465182.36144085234,74965.74704180758,2.678709117862369,-0.09074209799530308,1,1e-06,0,0.017321109771728516,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,390116.4615384615,313.15,0.22324,251.0,361748.1618163449,315.9355842859072,0.0762,0.520268029698741,326.8729554707854,1.077530338637674,51078.96583085123,0.26841266655081136,361748.1618163449,1.0139813561755773,-390116.46153846144,0.22324,279.1314362182835,0.28822943407614493,54.66201942333968,46.8939824200755,22614.02292557813,281.0710942860558,-0.0008333972339169525,0.2607371937668711,1094696.5625280372,469319.55778907996,79107.43158646705,2.7157859538387115,-0.08863424333810599,1,1e-06,0,0.017490148544311523,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,287.15,0.22324,251.0,363060.6150385519,289.57193980396187,0.0762,0.5394719579903153,308.5489227711501,1.0987034192997414,51089.70491354992,0.0716625464035911,363060.6150385519,0.911095359732542,-348453.5384615384,0.22324,279.23664133428474,0.3006878525773362,55.04843008268998,46.89539797712007,25048.927195184362,281.18922656710976,-0.0005152972499596186,0.1705304911713038,511066.7436893611,391055.6949022021,42460.18757006766,1.917386296435397,-0.06896494965246802,1,1e-06,0,0.025353193283081055,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,288.45,0.22324,251.0,363070.90407170757,290.8575656519097,0.0762,0.5290319399346686,308.41030416086585,1.0925306521595188,51089.66499243764,0.08091371316256468,363070.90407170757,0.9102298151306627,-348453.5384615384,0.22324,279.2374615876504,0.2967369815007404,55.03531588290264,46.89539797712007,24894.00788819981,281.18950785889854,-0.0005276605599553484,0.1697838597897887,532265.4881294629,390402.83468139503,41806.974512130015,1.9365055074630702,-0.06997181711909661,1,1e-06,0,0.017488956451416016,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,289.75,0.22324,251.0,363075.8563701094,292.14484606717406,0.0762,0.5192503322854805,308.4037267799125,1.0868984383758638,51089.62606635145,0.09020914345063528,363075.8563701094,0.9097880945561201,-348453.5384615386,0.22324,279.2378563904828,0.29314229902726074,55.0215483848858,46.895397977120076,24742.822389703928,281.1893704244324,-0.0005393445202348437,0.1694455340655707,554152.1277660072,389948.1820931714,41352.30487173128,1.9561005562692624,-0.07085294224447125,1,1e-06,0,0.017405033111572266,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,291.04999999999995,0.22324,251.0,363076.1818278718,293.43400766450276,0.0762,0.5101751647236483,308.54300621680227,1.0818977081681826,51089.5881504429,0.09955004381887145,363076.1818278718,0.909713522690879,-348453.5384615385,0.22324,279.2378823363439,0.2902000160319832,55.00712758863946,46.89539797712007,24595.284773166684,281.188869694748,-0.0005505058889697735,0.16951753710032721,576744.8874438335,389726.9282472462,41131.40532876249,1.9761919739199783,-0.07163045349392405,1,1e-06,0,0.0174100399017334,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,292.34999999999997,0.22324,251.0,363072.56721634953,294.72500432620814,0.0762,0.5018041946168523,308.8270958844028,1.0775332273397882,51089.55126112282,0.10893802311809773,363072.56721634953,0.9099512598846786,-348453.53846153844,0.22324,279.23759417542317,0.28776674733116053,54.992053494163635,46.895397977120076,24451.327943085427,281.1880592797389,-0.0005614331841180939,0.17000277658122293,600063.2344457704,389744.1520010902,41149.35218448822,1.9968022761451094,-0.07234106824216724,1,1e-06,0,0.017420053482055664,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,293.65,0.22324,251.0,363065.6773642762,296.0176876665657,0.0762,0.4941204145458187,309.24848235318467,1.0737945945780052,51089.51543155151,0.1183710569168526,363065.6773642762,0.9104482299905499,-348453.5384615385,0.22324,279.23704490861974,0.28574021553322704,54.97632610145832,46.895397977120076,24310.897699366247,281.1869912870058,-0.0005725225082035026,0.17090398368620782,624118.2012246449,389998.4268967133,41404.70040630985,2.017946990704648,-0.07304062246453213,1,1e-06,0,0.01741194725036621,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,294.95,0.22324,251.0,363056.14980725566,297.3122159798803,0.0762,0.4871134661611336,309.80257736501886,1.0706853600356332,51089.48068318993,0.12785076804494233,363056.14980725566,0.9111535073786285,-348453.53846153844,0.22324,279.2362853609932,0.28404390925497564,54.959945410523524,46.895397977120076,24173.949440434186,281.1857154943379,-0.0005842050123408094,0.17222467084046167,648932.169358714,390494.56397944095,41902.24944556523,2.0396507052123174,-0.07377738519204513,1,1e-06,0,0.017390966415405273,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,296.25,0.22324,251.0,363044.59470995946,298.60866486066567,0.0762,0.4807719433815123,310.4861257071762,1.0682125396346294,51089.44704759765,0.13737688033817014,363044.59470995946,0.9120183526743517,-348453.5384615385,0.22324,279.23536417556153,0.2826206068086141,54.94291142135922,46.89539797712007,24040.449296984356,281.18427965544026,-0.000596825267730582,0.1739686305721346,674521.803219605,391237.84218692884,42647.270178583734,2.061934902839838,-0.07459562295218802,1,1e-06,0,0.017904043197631836,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,297.54999999999995,0.22324,251.0,363031.5902094962,299.9069048804937,0.0762,0.47508057638691525,311.29423217999334,1.0663740640456285,51089.41455571667,0.14695010569198233,363031.5902094962,0.9129965673421907,-348453.53846153844,0.22324,279.2343274420693,0.28142669766398476,54.925224133965436,46.895397977120076,23910.374507451168,281.182728974045,-0.0006105301243236859,0.17614020186416576,700900.8010718939,392231.01379737013,43642.50252657692,2.084824541199581,-0.07550335161022304,1,1e-06,0,0.017508983612060547,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,298.84999999999997,0.22324,251.0,363017.68096358504,301.207015832226,0.0762,0.4700341435201949,312.2247867573754,1.0651837531034756,51089.38324243676,0.15657097766279476,363017.68096358504,0.9140446153622861,-348453.53846153844,0.22324,279.23321858124626,0.2804273465328739,54.90688354834216,46.895397977120076,23783.71130736365,281.1811060559378,-0.0006252258942618603,0.17874416843924193,728091.6581740833,393482.2312033357,44896.09389891355,2.1083455085010967,-0.07648991315585363,1,1e-06,0,0.01707911491394043,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,300.15,0.22324,251.0,363003.37474426575,302.50892987137587,0.0762,0.4656056892928291,313.26726779558686,1.0646067967318695,51089.35314440995,0.166240589387714,363003.37474426575,0.9151218894114663,-348453.5384615385,0.22324,279.23207807325394,0.2795958608821806,54.88788966448939,46.89539797712007,23660.459206908658,281.1794506017311,-0.0006405651693449277,0.18178578496259903,756107.6525367245,394982.54758334556,46399.07043120714,2.1325265355305816,-0.07750508639094278,1,1e-06,0,0.017558813095092773,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,301.45,0.22324,251.0,362989.1400331942,303.8126739797924,0.0762,0.4617957457355715,314.41832760791544,1.0646518927637274,51089.32430051622,0.175960639513639,362989.1400331942,0.9161909008834641,-348453.53846153826,0.22324,279.23093896260764,0.2789102720241369,54.86824248240713,46.89539797712007,23540.623788792404,281.1777986152275,-0.0006559966097708835,0.1852709932475327,784972.025588502,396738.26310839003,48157.72441018549,2.1573995812731113,-0.07847856056241653,1,1e-06,0,0.01731705665588379,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,302.75,0.22324,251.0,362975.40700722096,305.11822548103777,0.0762,0.4586065662426222,315.67425105782127,1.0653233720631041,51089.29675852551,0.1857312477171433,362975.40700722096,0.9172172150562119,-348453.53846153856,0.22324,279.22983783629167,0.2783535813216356,54.84794200209537,46.895397977120076,23424.220051571236,281.17618412543584,-0.000670842116360952,0.18920584005241442,814694.5929808192,398754.85456900345,50177.522806310706,2.1829943529771927,-0.07933436158282348,1,1e-06,0,0.017457962036132812,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,304.04999999999995,0.22324,251.0,362962.55889684707,306.4257488960623,0.0762,0.4560199042728641,317.0224505192548,1.0665723197324872,51089.270562376725,0.19555549299117694,362962.55889684707,0.918170107754122,-348453.5384615385,0.22324,279.2288076633005,0.2779017851721601,54.82698822355413,46.895397977120076,23311.27475468377,281.1746373556613,-0.0006844061346289846,0.1935978034199865,845305.7481325985,401017.5850319462,52443.696935811844,2.2093502694868694,-0.0799855153269391,1,1e-06,0,0.017376184463500977,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,305.34999999999997,0.22324,251.0,362950.93757201824,307.73489240227366,0.0762,0.4540538578639257,318.4604665251003,1.0684122932041054,51089.24576885009,0.20543396422080956,362950.93757201824,0.9190262611115259,-348453.5384615384,0.22324,279.22787585507257,0.2775001037497294,54.8053811467834,46.89539797712007,23201.818427704828,281.1731823020475,-0.0006960694073185414,0.19845343431659904,876813.6476928133,403535.33937450056,54965.12549588661,2.2365023913526323,-0.08036816209039443,1,1e-06,0,0.017367124557495117,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,306.65,0.22324,251.0,362940.83651260193,309.04592123074417,0.0762,0.45270648005185876,319.9782386685323,1.070808382692851,51089.22243660616,0.2153676816243915,362940.83651260193,0.9197580833097732,-348453.5384615385,0.22324,279.2270659430863,0.2771413897711411,54.783120771783175,46.89539797712007,23095.89206465503,281.1718447487408,-0.0007053539937392076,0.20378119478052711,909240.2176011393,406298.5000211836,57732.165224471224,2.2644891675381658,-0.08043989562867182,1,1e-06,0,0.017398834228515625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,307.95,0.22324,251.0,362932.49796758906,310.35908581131764,0.0762,0.4520075268363257,321.5740223374096,1.0737746816409077,51089.20062667206,0.22535930245210503,362932.49796758906,0.920345127253313,-348453.5384615387,0.22324,279.22639735108265,0.2768257825632168,54.76020709855346,46.89539797712007,22993.54001841025,281.17064426708794,-0.0007119320463055753,0.20959077645665358,942612.6454964629,409316.4229906548,60754.167710330796,2.2933562226986166,-0.08016488182465764,1,1e-06,0,0.017361879348754883,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,309.25,0.22324,251.0,362926.11360930227,311.6738376509356,0.0762,0.4519672811311466,323.2384430786856,1.0772814998019278,51089.18040932313,0.23541016908442788,362926.11360930227,0.9207718039631345,-348453.5384615384,0.22324,279.2258854475201,0.27655406933967014,54.73664012709425,46.895397977120076,22894.81551807133,281.1695959818933,-0.0007155512815245547,0.21588990184543663,976944.3522632209,412581.68283566035,64023.683827033135,2.3231483262518164,-0.07952572353508458,1,1e-06,0,0.017302989959716797,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,310.54999999999995,0.22324,251.0,362921.8205330611,312.9904713736572,0.0762,0.4526108516776617,324.96737205051295,1.08132104618924,51089.1618622645,0.24552078476835518,362921.8205330611,0.9210268895330387,-348453.53846153826,0.22324,279.22554122482404,0.27632672432430466,54.71241985740555,46.895397977120076,22799.775699440786,281.1687107881968,-0.0007158681485543613,0.22268922637372598,1012253.8925523175,416095.0836619601,67541.5070473673,2.353910606206299,-0.07850682029379641,1,1e-06,0,0.01736283302307129,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,311.84999999999997,0.22324,251.0,362919.697348597,314.3090862199352,0.0762,0.45397126243204866,326.76035766744116,1.0858916717852987,51089.14506463922,0.25569435634373644,362919.697348597,0.9211038050079878,-348453.5384615385,0.22324,279.22537098599304,0.2761443734041626,54.68754628948736,46.89539797712007,22708.481563120684,281.1679948530012,-0.0007124257936499099,0.23000032000385448,1048568.0122528162,419860.53435208474,71311.54502352864,2.3856996657144056,-0.07706423565190335,1,1e-06,0,0.017373085021972656,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,348453.5384615385,313.15,0.22324,251.0,362919.76405793126,315.62965885707354,0.0762,0.4560718766644527,328.6057310159276,1.0909730750504743,51089.13010437205,0.26593351877220317,362919.76405793126,0.9210006508860147,-348453.5384615387,0.22324,279.2253763348072,0.27600794579365245,54.66201942333968,46.895397977120076,22620.99870750595,281.16744978507444,-0.0007046717301050937,0.23783506140310268,1085908.4824589062,423873.8595985891,75329.59272529541,2.418574353022407,-0.07515712319082013,1,1e-06,0,0.017335176467895508,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,287.15,0.22324,251.0,364220.22488704347,289.26991064773244,0.0762,0.46553199277394697,310.91380559375034,1.1119171117907767,51099.959353413215,0.06925736700298625,364220.22488704347,0.8191718005649022,-306790.6153846155,0.22324,279.3290867435645,0.2871200189193587,55.04843008268998,46.8967985780466,25059.433328432075,281.28723894270047,-0.0004434868781084568,0.1546393152157189,506183.06182134995,348070.19020406296,41144.157717691756,1.6844460002390698,-0.05946374554122258,1,1e-06,0,0.025372028350830078,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,288.45,0.22324,251.0,364232.2183249752,290.5565969731848,0.0762,0.4562564687002464,310.61621328707855,1.1050989207682258,51099.91402498147,0.07851022433678281,364232.2183249752,0.8181809123387325,-306790.6153846154,0.22324,279.33004287400763,0.28295053050446045,55.03531588290264,46.8967985780466,24904.28690987061,281.2875747247635,-0.0004539926099375827,0.1535993724790172,527244.5564628294,347306.7906942277,40379.99946656147,1.7012030115223487,-0.060315799967156636,1,1e-06,0,0.017370939254760742,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,289.75,0.22324,251.0,364238.63159569807,291.84485207954907,0.0762,0.44756657494406227,310.4672203080827,1.0988924756284442,51099.86959269399,0.08780722446529793,364238.63159569807,0.8176336352332783,-306790.6153846153,0.22324,279.33055414720656,0.27960092585975915,55.0215483848858,46.8967985780466,24752.88790256918,281.2874723462633,-0.0004639639943859639,0.1529666291913937,548990.9905667292,346738.7700891192,39811.59796577575,1.7183758544897374,-0.06106670142708026,1,1e-06,0,0.017271041870117188,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,291.04999999999995,0.22324,251.0,364240.1952107578,293.1348760161838,0.0762,0.4395216254950469,310.48995969127674,1.09343210353508,51099.826071942945,0.09714949242796221,364240.1952107578,0.8174716699672899,-306790.6153846155,0.22324,279.33067880036845,0.2768690734618292,55.00712758863946,46.8967985780466,24605.143547517237,281.28698880823146,-0.00047354505451896613,0.15274285683535035,571440.4762748372,346410.9976116471,39483.88207739735,1.73598229785864,-0.061735287029080155,1,1e-06,0,0.01731109619140625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,292.34999999999997,0.22324,251.0,364237.61750349484,294.42642043006646,0.0762,0.4320911894726578,310.6654956754373,1.0886518549983113,51099.78348623216,0.10653694249532483,364237.61750349484,0.8176384862455848,-306790.6153846154,0.22324,279.33047330262866,0.27461628535323973,54.992053494163635,46.8967985780466,24460.988165804512,281.2861794660208,-0.00048297101121120726,0.15293060011617196,594607.9965063873,346305.5010118103,39378.83138846599,1.7540386956677607,-0.06235324386130969,1,1e-06,0,0.01731395721435547,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,293.65,0.22324,251.0,364231.5836561368,295.7196231564323,0.0762,0.4252933329492521,310.999985220257,1.0846080141054193,51099.74186039769,0.11596970094676366,364231.5836561368,0.8180793946472704,-306790.61538461543,0.22324,279.3299922774896,0.27274363757299136,54.97632610145832,46.8967985780466,24320.35921267297,281.2850978608503,-0.00049255430575606,0.1535323983552576,618509.3648623519,346443.11786070873,39517.2995004251,1.772562625164835,-0.06296470937007825,1,1e-06,0,0.017310142517089844,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,294.95,0.22324,251.0,364222.7518798756,297.01481468277336,0.0762,0.4191219466226812,311.4890016644618,1.0813046058460125,51099.701217830254,0.12544883095624632,364222.7518798756,0.8187418474675496,-306790.6153846155,0.22324,279.3292881982925,0.2711779458411529,54.959945410523524,46.8967985780466,24183.209673009453,281.2837953745914,-0.0005026146525081363,0.15455147413488704,643168.1422564677,346828.1667714032,39903.59400720266,1.791574450749962,-0.0636036988882438,1,1e-06,0,0.01739215850830078,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,296.25,0.22324,251.0,364211.75279371993,298.31185662786925,0.0762,0.4135605578496211,312.1262839032354,1.0787267075265612,51099.66159081625,0.13497399365681187,364211.75279371993,0.8195754979821004,-306790.61538461526,0.22324,279.3284113386982,0.2698654756532634,54.94291142135922,46.8967985780466,24049.505478790106,281.2823213324019,-0.0005133971662807832,0.15599155954797425,668595.20221763,347459.0090720277,40536.06023685211,1.8110927432833308,-0.06430035757597352,1,1e-06,0,0.017355918884277344,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,297.54999999999995,0.22324,251.0,364199.18516931665,299.6101833265511,0.0762,0.4085930557711208,312.9030298982003,1.0768594669000557,51099.623010895935,0.14454569574414047,364199.18516931665,0.8205325296090678,-306790.61538461526,0.22324,279.3274094334598,0.26876469969747835,54.925224133965436,46.8967985780466,23919.223672164506,281.2807225248766,-0.0005249898771714669,0.15785653660696813,694806.1686719493,348333.8920561707,41412.92372831324,1.8311387938921941,-0.06506370002881567,1,1e-06,0,0.017377853393554688,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,298.84999999999997,0.22324,251.0,364185.6124328161,300.91079062835615,0.0762,0.404219141154897,313.8166071114311,1.0757204520150079,51099.5855089544,0.15416545495062695,364185.6124328161,0.8215679328977785,-306790.6153846155,0.22324,279.3263273995477,0.2678426146894786,54.90688354834216,46.8967985780466,23792.349968394545,281.27904292436335,-0.0005372884945982934,0.16015150062183997,721828.1981470215,349461.88579076575,42543.24770505161,1.8517372331083,-0.0658725233839732,1,1e-06,0,0.017289161682128906,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,300.15,0.22324,251.0,364171.5641438062,302.2128224522017,0.0762,0.40043560013600654,314.86272224951676,1.0753168018826205,51099.549126317994,0.16383303474039965,364171.5641438062,0.8226394003814903,-306790.6153846153,0.22324,279.3252074540515,0.2670745901539709,54.88788966448939,46.8967985780466,23668.881607414995,281.2773239785043,-0.0005499842575154756,0.1628808485850768,749666.6811253242,350849.00572808634,43933.036978371376,1.872910236380003,-0.06669162488469738,1,1e-06,0,0.017000198364257812,4
