EXV_fix,LTD_fix,SVP_fix,capacity_fix,charge_fix,level_cond_fix,level_evap_fix,dTsh_fix,Vd_Evap,LWT_evap,Vd_cond,capacity,EWT_cond,level_cooler,cahrge,p_suc_2,Tsat_dis,liquidLevel_cond,LTD_cond,T_dis,x_in_cond,dp_coolant_evap,x_in_cooler,p_suc,LTD_evap,Qdot_evap,liquidLevel_evap,Tsat_suc,opening,mdot_coolant_cond,mdot_coolant_evap,dp_coolant_cond,T_suc,x_out_cond,SVP,p_dis,Qdot_cond,P_comp,mdot_dis,dTsh,solved,tolerance,NaN,CPU_time,iter_num
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,301.45,0.22324,251.0,364157.5273906684,303.516899760748,0.0762,0.3972261461131552,316.0302688396435,1.075613926335088,51099.51389799423,0.17355087852346973,364157.5273906684,0.8237079900890194,-306790.61538461543,0.22324,279.3240884282081,0.26643974424490857,54.86824248240713,46.8967985780466,23548.82856740953,281.2756036527014,-0.000562625181311397,0.16605094760841196,778350.7554753938,352487.0272886226,45574.03874392578,1.8946872282913787,-0.06746083808616277,1,1e-06,0,0.01708197593688965,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,302.75,0.22324,251.0,364143.95151348214,304.8224095011773,0.0762,0.39459357894202185,317.3143227845419,1.0766150711537965,51099.479871450225,0.18331922212473492,364143.95151348214,0.8247377727035428,-306790.6153846153,0.22324,279.323006143917,0.265922374574279,54.84794200209537,46.8967985780466,23432.208374785412,281.2739171132919,-0.0005746447458757653,0.16966693784743725,807887.6896470304,354380.81011599523,47471.100290498536,1.9170943408203196,-0.06811410035402332,1,1e-06,0,0.017103910446166992,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,304.04999999999995,0.22324,251.0,364131.2393529086,306.1301924544006,0.0762,0.392541568103411,318.70878086070667,1.0783124110314226,51099.44709021657,0.1931407081027053,364131.2393529086,0.8256965044053572,-306790.61538461543,0.22324,279.3219927160916,0.26550679266037713,54.82698822355413,46.8967985780466,23319.04853046333,281.27229574773787,-0.000585474729100528,0.17373710288628674,838309.8619949461,356531.4260370565,49625.277877651584,1.9401649078305365,-0.06858358144154408,1,1e-06,0,0.016958951950073242,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,305.34999999999997,0.22324,251.0,364119.7518429713,307.43930084633325,0.0762,0.3910661296313833,320.2034607926359,1.0806751831102892,51099.4156118308,0.20301527752622242,364119.7518429713,0.8265552875311641,-306790.61538461526,0.22324,279.3210769188007,0.2651457173726271,54.8053811467834,46.8967985780466,23209.387079813623,281.2707678506163,-0.000594597363208045,0.1782666549784258,869622.4760871422,358932.4200214182,52030.09078458615,1.9639278349486275,-0.06881878057828317,1,1e-06,0,0.017167091369628906,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,306.65,0.22324,251.0,364109.7993558631,308.7502205750877,0.0762,0.3901768221789439,321.7946265266064,1.0836929192391564,51099.38549226913,0.21294483777294937,364109.7993558631,0.8272892340333442,-306790.6153846154,0.22324,279.32028349526666,0.26482246503844886,54.783120771783175,46.8967985780466,23103.2691010197,281.2693576486201,-0.0006016148089475492,0.18326437413154842,901848.5486197142,361583.90239871567,54685.63963270759,1.9884186070819176,-0.06877666349214451,1,1e-06,0,0.01702404022216797,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,307.95,0.22324,251.0,364101.642110738,310.06321557746855,0.0762,0.3898848637089145,323.47284124338717,1.087352269889357,51099.356792958664,0.22293140418597046,364101.642110738,0.8278774415142607,-306790.6153846154,0.22324,279.3196331904549,0.26453706357867174,54.76020709855346,46.8967985780466,23000.74775561462,281.26808545177846,-0.0006062501647353208,0.18873963724983545,935014.6751763978,364485.3424010685,57591.36981956,2.013675280721283,-0.0684370214462433,1,1e-06,0,0.017143964767456055,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,309.25,0.22324,251.0,364095.4883577433,311.37787729033926,0.0762,0.39020750276824856,325.2326385536495,1.091650171961045,51099.32958390572,0.2329760744241802,364095.4883577433,0.8283031434137911,-306790.6153846154,0.22324,279.31914260630293,0.26429014544889623,54.73664012709425,46.8967985780466,22901.883030770452,281.2669675767131,-0.0006082684265074727,0.19470042337592203,969134.5262033329,367639.58670761477,60750.11409399271,2.039736015326017,-0.06777752025431028,1,1e-06,0,0.01712512969970703,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,310.54999999999995,0.22324,251.0,364091.4905830036,312.69423095365715,0.0762,0.3911520982327943,327.0645783719301,1.096558972723937,51099.303941431215,0.24307978024873683,364091.4905830036,0.8285540062484529,-306790.61538461526,0.22324,279.318823899177,0.26408213608603737,54.71241985740555,46.8967985780466,22806.742960203617,281.2660160020137,-0.0006073935864114303,0.20115644245959258,1004227.0494234592,371041.09012828255,64156.30321061154,2.0666409944023627,-0.06678639660128738,1,1e-06,0,0.01706695556640625,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,311.84999999999997,0.22324,251.0,364089.74249702756,314.0124065626243,0.0762,0.39273293418256117,328.96423423160815,1.1020659271279998,51099.27994472159,0.2532448911785419,364089.74249702756,0.8286223571184905,-306790.6153846155,0.22324,279.31868453978495,0.26391363118594147,54.68754628948736,46.8967985780466,22715.400556703134,281.26523803182897,-0.0006032630554971164,0.208118871626018,1040314.2609969351,374689.7927473306,67809.86570250907,2.094437014914541,-0.06543211526422965,1,1e-06,0,0.017201900482177734,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,306790.6153846154,313.15,0.22324,251.0,364090.2776004021,315.33242250086175,0.0762,0.3949604079480764,330.9276683940632,1.1081567391637221,51099.25768141625,0.26347334550362855,364090.2776004021,0.8285053082751688,-306790.61538461526,0.22324,279.3187271988314,0.2637852813231292,54.66201942333968,46.8967985780466,22627.93408761047,281.2646363026668,-0.0005954306057220126,0.21559932066132448,1077418.7603382994,378584.615304902,71709.71261300231,2.123172937092179,-0.06368470908921608,1,1e-06,0,0.01714015007019043,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,287.15,0.22324,251.0,365379.55110022664,288.97511176676636,0.0762,0.3929289817813242,314.09268966145464,1.1291806917296057,51110.19446999802,0.06686738503026338,365379.55110022664,0.7271961970566281,-265127.69230769225,0.22324,279.42150954111656,0.27279899608293745,55.04843008268998,46.8981842293479,25069.926902257288,281.3876145022967,-0.000372299199911015,0.1391128199418773,501446.80189846526,305151.68819880974,39897.21526319954,1.452547692085826,-0.05000957443570542,1,1e-06,0,0.025104045867919922,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,288.45,0.22324,251.0,365393.1497873169,290.262776523745,0.0762,0.384884647329784,313.590132290134,1.1215195915747496,51110.143177460996,0.07612264913865456,365393.1497873169,0.7260871845266479,-265127.6923076923,0.22324,279.422593643839,0.2689620737299538,55.03531588290264,46.8981842293479,24914.5528227408,281.3879746606206,-0.00038117634628828266,0.13778885549004388,522375.18483275466,304280.06720796414,39024.31217674511,1.4669652495364134,-0.05073580894452334,1,1e-06,0,0.017116069793701172,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,289.75,0.22324,251.0,365400.9190398686,291.55189355260455,0.0762,0.37736630887951605,313.2647210291446,1.1146013266228385,51110.09265969004,0.08542206707369325,365400.9190398686,0.7254418916821237,-265127.69230769225,0.22324,279.4232130174438,0.2658953595281245,55.0215483848858,46.8981842293479,24762.937462733793,281.3878768044913,-0.0003896649471570401,0.1368712540759596,543986.342254338,303611.14639958856,38354.55992886252,1.481739773514871,-0.05138345848342851,1,1e-06,0,0.017106056213378906,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,291.04999999999995,0.22324,251.0,365403.6101555001,292.84250511603705,0.0762,0.3703971875188472,313.1234357887594,1.1084872080991786,51110.04294003395,0.09476506240582734,365403.6101555001,0.7252003722197742,-265127.69230769225,0.22324,279.42342755622707,0.2634043189904965,55.00712758863946,46.8981842293479,24614.989541052357,281.3873796387886,-0.00039789623777582,0.136361485535721,566293.8397842011,303164.17808064877,37907.22915794034,1.4968837208398762,-0.05197238187957964,1,1e-06,0,0.017132043838500977,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,292.34999999999997,0.22324,251.0,365401.9540317569,294.1346901549191,0.0762,0.36398387707777147,313.16426323656526,1.1031937988963287,51109.99403510716,0.10415270981828016,365401.9540317569,0.7253042975357857,-265127.6923076923,0.22324,279.4232955281682,0.261356101559258,54.992053494163635,46.8981842293479,24470.63346139907,281.38654016001686,-0.00040606441113655745,0.13626161781852186,589315.5202811467,302946.3767878249,37689.52947230842,1.512412879983528,-0.052526675782360144,1,1e-06,0,0.016991853713989258,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,293.65,0.22324,251.0,365396.6564053373,295.42871807415634,0.0762,0.3581450478317265,313.3935277986114,1.0987801937902428,51109.94596462689,0.11358599633502477,365396.6564053373,0.7256973405161489,-265127.69230769225,0.22324,279.42287319539554,0.25965680281118547,54.97632610145832,46.8981842293479,24329.803693351834,281.38541341637244,-0.00041440871793583985,0.13657413410432906,613071.2513092329,302976.90591468965,37720.64082787313,1.528343726756375,-0.053078724387432885,1,1e-06,0,0.017160892486572266,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,294.95,0.22324,251.0,365388.39789489115,296.72455606257586,0.0762,0.352856079225603,313.79490430712207,1.095185351505884,51109.89876058405,0.12306398125862823,365388.39789489115,0.726325177788226,-265127.69230769225,0.22324,279.4222148175978,0.2582385058849944,54.959945410523524,46.8981842293479,24192.454847847035,281.38405264994594,-0.0004231636405724721,0.1373020729627489,637575.5598599932,303241.949824973,37986.706066135615,1.544690257538102,-0.053657963698412914,1,1e-06,0,0.016994953155517578,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,296.25,0.22324,251.0,365377.82793414686,298.0218239483597,0.0762,0.3481297311994922,314.37003397137596,1.0924575245165693,51109.85244246825,0.1325887520467267,365377.82793414686,0.7271359588066844,-265127.69230769225,0.22324,279.4213721683669,0.2570505512512193,54.94291142135922,46.8981842293479,24058.54675751628,281.3825084475071,-0.0004325023907736041,0.1384491453931755,662846.2707790011,303758.08922165574,38504.310494679004,1.5614725099154507,-0.05428030620737445,1,1e-06,0,0.017068147659301758,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,297.54999999999995,0.22324,251.0,365365.56875698385,299.3207902200973,0.0762,0.34395474328698583,315.1099099215367,1.0905791432875211,51109.80704753446,0.14215938112826568,365365.56875698385,0.7280801170851419,-265127.69230769214,0.22324,279.42039485289155,0.25605438917694684,54.925224133965436,46.8981842293479,23928.055566847037,281.3808294414473,-0.0004424605703131148,0.140018991641349,688897.4761122221,304523.4448854856,39271.55203213788,1.5787061949932344,-0.054949887108648454,1,1e-06,0,0.016983985900878906,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,298.84999999999997,0.22324,251.0,365352.20486310864,300.621729898578,0.0762,0.34032193215580264,316.0054874892679,1.0895325491839742,51109.76260203696,0.15177787513103708,365352.20486310864,0.729111049999517,-265127.69230769225,0.22324,279.41932946814984,0.25521974351717114,54.90688354834216,46.8981842293479,23800.968913525427,281.3790611226842,-0.0004529245985071586,0.1420163773434178,715753.8543113803,305536.5043856504,40286.89538093466,1.596413240031808,-0.05564783219796254,1,1e-06,0,0.017010927200317383,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,300.15,0.22324,251.0,365338.2862618865,301.9239732974521,0.0762,0.3372386395585636,317.05544513576206,1.0893455681540434,51109.719145786665,0.16144408681853098,365338.2862618865,0.7301848435446914,-265127.6923076923,0.22324,279.4182198615108,0.2545237629511373,54.88788966448939,46.8981842293479,23677.283377513166,281.37724649793864,-0.00046361936061679155,0.1444455890027245,743422.6509495336,306808.46168871835,41561.531481816106,1.6146127702168385,-0.05634088047361274,1,1e-06,0,0.017075061798095703,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,301.45,0.22324,251.0,365324.3206861649,303.2284504613756,0.0762,0.33469894267648215,318.2503153683573,1.0899973741147073,51109.67671120725,0.1711603150594523,365324.3206861649,0.7312609399201051,-265127.69230769225,0.22324,279.41710651001154,0.25394717698084673,54.86824248240713,46.8981842293479,23557.009413326483,281.375425096234,-0.00047415320688753325,0.14731310245599166,771934.6729989934,308336.85333007196,43092.97272212522,1.633329692876893,-0.05697950379556005,1,1e-06,0,0.01701188087463379,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,302.75,0.22324,251.0,365310.7779974124,304.53410421425565,0.0762,0.33269455473123344,319.57844699269776,1.0914563504797996,51109.635345058756,0.1809265304023843,365310.7779974124,0.7323018035436348,-265127.69230769225,0.22324,279.41602687153994,0.2534757301072579,54.84794200209537,46.8981842293479,23440.169008896577,281.37363367209656,-0.00048405095513563755,0.15062337793039846,801294.1297370401,310116.372969628,44875.88330110839,1.6525858069011212,-0.05750605210039339,1,1e-06,0,0.017055988311767578,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,304.04999999999995,0.22324,251.0,365298.0817036374,305.8418180282244,0.0762,0.3312298812120389,321.0328915318303,1.0937162547761317,51109.5950898638,0.19074465767179732,365298.0817036374,0.7332735804217236,-265127.69230769225,0.22324,279.41501470863363,0.25309684885954076,54.82698822355413,46.8981842293479,23326.792996097847,281.3719052207463,-0.0004928332021222153,0.154384248502073,831531.0320188123,312148.51233075885,46911.737251769184,1.6724081131576156,-0.05786632823583204,1,1e-06,0,0.01711416244506836,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,305.34999999999997,0.22324,251.0,365286.6096012228,307.1512610290401,0.0762,0.33032444680526396,322.6124963544678,1.0968060890382236,51109.55599300068,0.2006166494229545,365286.6096012228,0.7341460533413056,-265127.69230769225,0.22324,279.4141001396479,0.252778361022044,54.8053811467834,46.8981842293479,23216.920399507533,281.37026917310516,-0.0005000576255309387,0.15860240044478127,862658.8869973122,314445.7910090495,49213.051490569575,1.6928253580314607,-0.05801220254704731,1,1e-06,0,0.017116069793701172,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,306.65,0.22324,251.0,365276.6939762466,308.4621055911951,0.0762,0.32994773051933635,324.29359711688267,1.1006154412692493,51109.518117112915,0.21054179405844053,365276.6939762466,0.7348926372170581,-265127.69230769225,0.22324,279.4133096548048,0.25249256713376017,54.783120771783175,46.8981842293479,23110.607547649095,281.36875161275407,-0.0005053751109869561,0.16328432584879102,894691.491478553,316979.8406379074,51751.397042493074,1.7138623994853441,-0.05791406300943436,1,1e-06,0,0.01702713966369629,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,307.95,0.22324,251.0,365268.61172000365,309.77501071215016,0.0762,0.3301350965386973,326.0850043325239,1.105209951114841,51109.48151409777,0.22052349173360217,365268.61172000365,0.7354911368976786,-265127.69230769225,0.22324,279.4126653281916,0.2522394405779063,54.76020709855346,46.8981842293479,23007.910197977384,281.3673739960545,-0.0005085508263459036,0.1684402380285794,927658.9101883168,319773.3903417279,54549.525907957744,1.735554538830041,-0.05755087090597044,1,1e-06,0,0.017026185989379883,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,309.25,0.22324,251.0,365262.5893632742,311.0896196399517,0.0762,0.3308774092722615,327.9694138172691,1.1105389937364034,51109.4462537159,0.23056192742929216,365262.5893632742,0.7359233770657738,-265127.69230769225,0.22324,279.4121852190985,0.25201946847708034,54.73664012709425,46.8981842293479,22908.899167502404,281.3661540938754,-0.0005093491124534404,0.17407805742065735,961573.2195188547,322815.55691625696,57596.51074039559,1.757932252369515,-0.05690117196246547,1,1e-06,0,0.017039060592651367,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,310.54999999999995,0.22324,251.0,365258.79573160934,312.40579556687135,0.0762,0.3321754573621547,329.938353073876,1.1165840641645606,51109.41240555735,0.24065892675703773,365258.79573160934,0.7361757652036545,-265127.69230769214,0.22324,279.4118827864895,0.25183301259476415,54.71241985740555,46.8981842293479,22813.651521808533,281.3651050542386,-0.0005075472657965477,0.18020698456964376,996455.5800018965,326105.03600521473,60891.02552082059,1.7810316991606001,-0.05595453258001726,1,1e-06,0,0.017069101333618164,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,311.84999999999997,0.22324,251.0,365257.3410546378,313.7235980495078,0.0762,0.33402545562552177,331.98652263450435,1.123327371745553,51109.3800477005,0.25081571079485765,365257.3410546378,0.7362393718262865,-265127.69230769225,0.22324,279.4117668179953,0.25168053868123275,54.68754628948736,46.8981842293479,22722.25178997643,281.36423550042076,-0.0005028257779625671,0.18683749041137424,1032324.8791960417,329640.4679040155,64431.69672730595,1.8048900389599458,-0.05468551041280989,1,1e-06,0,0.01695418357849121,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,265127.69230769225,313.15,0.22324,251.0,365258.27385869063,315.0432016554068,0.0762,0.33643013499010976,334.1125388441865,1.1307884562204598,51109.349261078816,0.26103478873352143,365258.27385869063,0.7361101672888708,-265127.69230769237,0.22324,279.4118411821899,0.2515625798515317,54.66201942333968,46.8981842293479,22634.789482242013,281.36354914717873,-0.000494840384694487,0.19398164971486204,1069205.1019975336,333431.45928641694,68228.1280353103,1.8295500754130223,-0.053073041549566824,1,1e-06,0,0.0168759822845459,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,287.15,0.22324,251.0,366538.5139236029,288.687703880029,0.0762,0.320758568682038,318.52467290010946,1.1527058514803001,51120.410699466796,0.06449357355033182,366538.5139236029,0.6356080141922007,-223464.7692307693,0.22324,279.5134592965361,0.2582046084324599,55.04843008268998,46.899554937511354,25080.394832268106,281.49120034435725,-0.00029939353790431295,0.12393491566398553,496864.8262640252,262286.5449687218,38706.83754828144,1.2216713703021458,-0.04028954486722114,1,1e-06,0,0.021371841430664062,5
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,288.45,0.22324,251.0,366553.550858538,289.9763509222745,0.0762,0.3140435825929444,317.7448382638153,1.1438887444032364,51120.352895309625,0.07375227197677023,366553.550858538,0.6343993446598688,-223464.76923076925,0.22324,279.5146516368517,0.2547552338651686,55.03531588290264,46.89955493751136,24924.7918386427,281.4915304761025,-0.00030664520711112586,0.1223356699031803,517664.9483492924,261307.83546321548,37726.13780593439,1.2337715962019666,-0.040890882644646354,1,1e-06,0,0.02333998680114746,5
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,289.75,0.22324,251.0,366562.50331525755,291.2663599177962,0.0762,0.3078029166308056,317.1850407139355,1.1360212979953783,51120.29572656649,0.08305449681205859,366562.50331525755,0.6336725022335372,-223464.76923076928,0.22324,279.5153615139055,0.25201370894582936,55.0215483848858,46.89955493751136,24772.957498444437,281.4913848793384,-0.0003136752627938519,0.12114207813190553,539143.912471693,260545.4614755201,36962.33373923604,1.2461699101857104,-0.04144021272145437,1,1e-06,0,0.021217823028564453,5
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,291.04999999999995,0.22324,251.0,366566.14510834473,292.5577991595926,0.0762,0.302027079318691,316.83055447796266,1.1290535064338911,51120.23921620006,0.09239960058714759,366566.14510834473,0.6333660965967169,-223464.76923076922,0.22323999999999997,279.5156502866333,0.24957113602798212,55.00712758863946,46.899554937511354,24624.80265446193,281.49082363007636,-0.00032059239599064394,0.12035537035319893,561315.1848131841,259990.2435266293,36406.208604585234,1.2588765812774056,-0.04195454562608347,1,1e-06,0,0.01732492446899414,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,292.34999999999997,0.22324,251.0,366565.2297070531,293.85076823391273,0.0762,0.29673907568587765,316.69169026853194,1.1230665170080927,51120.18337644077,0.10178902680002466,366565.2297070531,0.633420344414219,-223464.7692307692,0.22324,279.51557770070605,0.24574604560397356,54.992053494163635,46.899554937511354,24480.244215433217,281.4899050470629,-0.00032755355861138394,0.11997742294056664,584197.6835631886,259663.77715214435,36079.38460332889,1.2719052753942353,-0.04245170083652283,1,1e-06,0,0.017303943634033203,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,293.65,0.22324,251.0,366560.4855625224,295.14553608839446,0.0762,0.2919571415533255,316.775057359649,1.1181266831502108,51120.12823053977,0.1112227608766949,366560.4855625224,0.6337774462404582,-223464.76923076922,0.22324,279.51520151800577,0.2425799812893798,54.97632610145832,46.89955493751136,24339.213442407574,281.4886856495443,-0.0003347377667747947,0.12001043077726421,607809.927478205,259583.86970361622,35999.686369112824,1.2852683091849133,-0.04295971624839012,1,1e-06,0,0.017300128936767578,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,294.95,0.22324,251.0,366552.6144597611,296.4417459852498,0.0762,0.2876709470926926,317.06600699840453,1.1141894035307918,51120.073799685575,0.12070152415697025,366552.6144597611,0.634381712793413,-223464.7692307692,0.22324,279.51457738594763,0.23994211003144583,54.959945410523524,46.89955493751136,24201.660760745992,281.48721983108817,-0.00034231218998063317,0.12045752286134445,632166.031805352,259743.58945272866,36160.14498861144,1.2989796853851463,-0.04349194478169238,1,1e-06,0,0.017345190048217773,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,296.25,0.22324,251.0,366542.28895184374,297.73940365268925,0.0762,0.2838766701291888,317.55443201041066,1.111239279856245,51120.02010845666,0.13022589279113572,366542.28895184374,0.6351797698245036,-223464.7692307693,0.22324,279.5137586340264,0.237735086547878,54.94291142135922,46.89955493751136,24067.547929033044,281.48555973980984,-0.0003503784308214622,0.12132185089326598,657282.4720030387,260142.33766552486,36560.13622327678,1.3130539316235224,-0.04406308974927242,1,1e-06,0,0.016834020614624023,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,297.54999999999995,0.22324,251.0,366530.14960409317,299.03894428470824,0.0762,0.28058917440841924,318.243596974516,1.109331602725678,51119.96718266267,0.13979670769237276,366530.14960409317,0.6361207754605971,-223464.76923076922,0.22324,279.5127960552967,0.2358847348701595,54.925224133965436,46.899554937511354,23936.845727031905,281.4837550273015,-0.0003589321585050547,0.12260721213716776,683179.8481945978,260796.09743443847,37215.65179688184,1.3275067524255535,-0.044668313465081155,1,1e-06,0,0.016934871673583984,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,298.84999999999997,0.22324,251.0,366516.80378525524,300.34001079753915,0.0762,0.2778018377403555,319.12133972246596,1.1084385403242027,51119.91505484645,0.149414108101613,366516.80378525524,0.6371565179202889,-223464.7692307692,0.22324,279.5117378105206,0.2343345437933036,54.90688354834216,46.899554937511354,23809.54196212513,281.48185284165555,-0.00036784480996602295,0.12431775184454462,709873.3872834538,261701.5392972701,38123.33142441156,1.3423536184131037,-0.04529004431009298,1,1e-06,0,0.016834020614624023,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,300.15,0.22324,251.0,366502.8207736144,301.6426484741036,0.0762,0.27551645595974605,320.1803809948675,1.1085588453781194,51119.863754569866,0.1590793414495044,366502.8207736144,0.6382417990418503,-223464.76923076928,0.22324,279.51062904011064,0.23304049795963988,54.88788966448939,46.89955493751136,23685.635278840746,281.47989728428826,-0.00037686223733996723,0.12645816865787587,737377.6502805249,262862.0146709421,39286.50816361466,1.3576125913107124,-0.04589700696385535,1,1e-06,0,0.016993999481201172,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,301.45,0.22324,251.0,366488.7297477578,302.94716086631075,0.0762,0.2737291336903809,321.4088923673621,1.1096647740594423,51119.81331163335,0.16879429715603061,366488.7297477578,0.6393345938823813,-223464.76923076925,0.22324,279.50951170481,0.23196658905584125,54.86824248240713,46.899554937511354,23565.137692011805,281.47792929587683,-0.0003856368107591437,0.12903412143228724,765720.4204686855,264274.1036940423,40701.732150995915,1.3733038235311343,-0.04644353868178541,1,1e-06,0,0.01688408851623535,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,302.75,0.22324,251.0,366475.0210493487,304.25318536403404,0.0762,0.2724510159744682,322.80393817025976,1.1117809470257454,51119.76376881468,0.1785590874684496,366475.0210493487,0.6403959562545651,-223464.76923076916,0.22324,279.5084246858226,0.23108576230433506,54.84794200209537,46.899554937511354,23448.070453337907,281.47598697176744,-0.0003937537405600268,0.13205087327852807,794908.1034296325,265947.3931572399,42378.582923172544,1.3894457133244327,-0.04688225516383682,1,1e-06,0,0.0168759822845459,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,304.04999999999995,0.22324,251.0,366462.13975028694,305.56098096392316,0.0762,0.2716788874085978,324.3527683146815,1.1148751423319523,51119.71516798875,0.1883747150463171,366462.13975028694,0.6413905217719957,-223464.76923076925,0.22324,279.5074032747269,0.23037465292277684,54.82698822355413,46.899554937511354,23334.46911804075,281.4741048221807,-0.0004007986574148869,0.13551507942569638,824966.0301114311,267877.6535091584,44312.79845553896,1.4060592102910858,-0.0471682046787123,1,1e-06,0,0.01683807373046875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,305.34999999999997,0.22324,251.0,366450.4827469484,306.8705396135378,0.0762,0.27140419832545604,326.0395628903179,1.1188944593776422,51119.66754809089,0.19824366561450715,366450.4827469484,0.6422867354832533,-223464.76923076925,0.22324,279.50647894306627,0.22979434089165526,54.8053811467834,46.899554937511354,23224.381243168573,281.4723134933394,-0.00040639875134601886,0.1394338473690849,855911.4177668556,270055.94228325784,46495.39606263142,1.4231691154851482,-0.047257936375160625,1,1e-06,0,0.016842126846313477,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,306.65,0.22324,251.0,366440.4012956476,308.181390101819,0.0762,0.27163520989915924,327.8627087905704,1.1238534957739361,51119.620965419206,0.20816579096753884,366440.4012956476,0.6430566617291902,-223464.76923076928,0.22324,279.5056795433963,0.2292760636773591,54.783120771783175,46.89955493751136,23117.862020477576,281.4706403338348,-0.00041024248018800883,0.1438133606512842,887757.9296799101,272489.3912810844,48933.50332983728,1.4407970969034094,-0.04712531704353751,1,1e-06,0,0.016952037811279297,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,307.95,0.22324,251.0,366432.19266943895,309.49422040162176,0.0762,0.27236029011640994,329.80619147624566,1.1297034076829746,51119.57547122576,0.21814297475167044,366432.19266943895,0.6436766318316813,-223464.76923076928,0.22324,279.505028647718,0.228815610220544,54.76020709855346,46.89955493751136,23014.97996807057,281.4691083274683,-0.00041211544035016086,0.14866346366823982,920532.8640710198,275169.6020342716,51618.68139754915,1.4589698257832313,-0.0467523514585082,1,1e-06,0,0.016796112060546875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,309.25,0.22324,251.0,366426.1008095726,310.80874748327295,0.0762,0.2735845843714628,331.867054643453,1.1364719734323014,51119.53112565744,0.22817631674424613,366426.1008095726,0.6441271995724946,-223464.76923076925,0.22324,279.5045455991349,0.22841379758485827,54.73664012709425,46.89955493751136,22915.810037563784,281.46773639640605,-0.000411802350142097,0.1539923059966914,954250.7000122864,278107.36667679856,54561.71474860921,1.477714227088406,-0.04611955718439731,1,1e-06,0,0.01692509651184082,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,310.54999999999995,0.22324,251.0,366422.31236111006,312.12483637566686,0.0762,0.2752773564233735,334.02941225505214,1.1440841263394625,51119.48799137292,0.23826760362865304,366422.31236111006,0.644393450028474,-223464.76923076925,0.22324,279.50424519750015,0.22807136048771712,54.71241985740555,46.899554937511354,22820.44139068474,281.4665389611961,-0.0004091251079067394,0.1598090002521125,988930.2344357636,281288.20658313215,57748.083909212815,1.4970602856648465,-0.04521914758242929,1,1e-06,0,0.016887903213500977,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,311.84999999999997,0.22324,251.0,366420.95469122304,313.44232643221375,0.0762,0.2774234137010012,336.2894938099979,1.1525554312640849,51119.446144433714,0.24841683656694377,366420.95469122304,0.6444651640332495,-223464.76923076928,0.22324,279.50413754228,0.22778893180722187,54.68754628948736,46.899554937511354,22728.9681323144,281.4655260078939,-0.00040378945908400437,0.1661229145073937,1024589.3696083872,284719.65168677876,61185.30985494083,1.5170364367332474,-0.04403019470578329,1,1e-06,0,0.016958951950073242,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,223464.76923076925,313.15,0.22324,251.0,366422.091739688,314.7614451176245,0.0762,0.27998101302091527,338.6339235068884,1.1618482126200025,51119.4056580981,0.25862614400633427,366422.091739688,0.6443371326055853,-223464.76923076925,0.22324,279.5042277035217,0.22756752663017998,54.66201942333968,46.899554937511354,22641.49507203275,281.46470241543545,-0.0003955069202833169,0.17294596328001724,1061248.1403557137,288396.4936680526,64868.14934538849,1.5376772692329872,-0.04253340706367226,1,1e-06,0,0.016871929168701172,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,287.15,0.22324,251.0,367697.42420770566,288.4060815767889,0.0762,0.2478385612109264,325.0630533640673,1.1868266387035598,51130.60830472589,0.062132353754483234,367697.42420770566,0.5439889238407432,-181801.8461538461,0.22324,279.60535405167064,0.23592005601927424,55.04843008268998,46.90091070901952,25090.804843718113,281.6009265041763,-0.0002229884371224909,0.10908779963624145,492404.90180066926,219478.7696221724,37579.21729963533,0.9917958665642191,-0.03006196303095976,1,1e-06,0,0.024646997451782227,6
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,288.45,0.22324,251.0,367713.65660444886,289.69588056545444,0.0762,0.24259794305345395,323.9057913614624,1.1764248728982851,51130.54344343813,0.07139596308387414,367713.65660444886,0.5426915297701953,-181801.84615384619,0.22324,279.6066411850618,0.22960822075013188,55.03531588290264,46.90091070901952,24934.96522956491,281.601155523013,-0.0002283351033309895,0.10722071194344196,513083.00159043184,218412.55550501012,36510.049420138406,1.001600142521472,-0.030504174732186584,1,1e-06,0,0.017102956771850586,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,289.75,0.22324,251.0,367723.5367061136,290.9869655400509,0.0762,0.23775386954076794,322.99369833018267,1.1670897877377648,51130.47906124696,0.08070212739144986,367723.5367061136,0.5418974566986776,-181801.84615384613,0.22324,279.60742461889237,0.22462236726903956,55.0215483848858,46.90091070901952,24782.912890695443,281.60088755561577,-0.0002336553477641305,0.10575887419495236,534435.639579578,217541.86605115875,35637.03038385734,1.0116443711068823,-0.030926446466821744,1,1e-06,0,0.017140865325927734,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,291.04999999999995,0.22324,251.0,367727.8621493271,292.27937210847125,0.0762,0.23331910764710528,322.3363269116125,1.1588888674190225,51130.415175887065,0.09005072691079893,367727.8621493271,0.5415434385329263,-181801.84615384613,0.22324,279.60776760104585,0.22060786934062315,55.00712758863946,46.90091070901952,24634.54789120313,281.60018440092887,-0.000239050516924185,0.10470340209209772,556477.5082540608,216881.6442535664,34975.12772159206,1.0219373693332041,-0.03134201414269455,1,1e-06,0,0.01703500747680664,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,292.34999999999997,0.22324,251.0,367727.4095568391,293.5733582301015,0.0762,0.2293083556708666,321.94085023190473,1.151898356141457,51130.35180435809,0.09944198755706746,367727.4095568391,0.5415678737703615,-181801.84615384616,0.22324,279.60773171312906,0.21732859146087946,54.992053494163635,46.90091070901952,24489.78399719821,281.59910620240845,-0.00024463367395986476,0.10405569565305976,579226.7358225144,216448.58273926983,34541.052962671005,1.0324887655390615,-0.031767998094778704,1,1e-06,0,0.016978025436401367,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,293.65,0.22324,251.0,367722.9297831288,294.8687839074569,0.0762,0.22573354318097927,321.811231932448,1.1461700283673635,51130.28895079332,0.1088783542284611,367722.9297831288,0.5419111999149209,-181801.8461538461,0.22323999999999997,279.6073764934767,0.21462139461068216,54.97632610145832,46.90091070901952,24348.550008269252,281.59771087112824,-0.0002505302649712144,0.10381827701276014,602702.5862638813,216255.61614295794,34347.751122967566,1.04331123616216,-0.032215721008242326,1,1e-06,0,0.016788005828857422,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,294.95,0.22324,251.0,367715.1469052204,296.16566005059326,0.0762,0.2226039668810813,321.94663789743885,1.141742477881935,51130.22664118684,0.11835934134883351,367715.1469052204,0.5425159797128458,-181801.84615384613,0.22324,279.60675935712936,0.21237000472029294,54.959945410523524,46.90091070901952,24210.78936229881,281.59605457913926,-0.0002568378159522644,0.10399367281020569,626918.8681361391,216312.7093276064,34405.18530861828,1.0544147148731506,-0.032696738959202776,1,1e-06,0,0.016817092895507812,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,296.25,0.22324,251.0,367704.7574307756,297.46395565992856,0.0762,0.21990306994450748,322.3195452496702,1.1385105732400338,51130.16490485528,0.12788423158485784,367704.7574307756,0.5433269607354418,-181801.84615384624,0.22324,279.6059355330395,0.21048887672269723,54.94291142135922,46.90091070901952,24076.46575523258,281.59419139790134,-0.0002635905578930129,0.10458482841132477,651888.3064757419,216603.11639317806,34696.539658281596,1.0658093332188665,-0.03321591025161297,1,1e-06,0,0.016919851303100586,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,297.54999999999995,0.22324,251.0,367692.42131025094,298.76411994479827,0.0762,0.2176522470732607,322.9396494857143,1.1365684948219836,51130.10374681106,0.13745643440117497,367692.42131025094,0.5442917817911166,-181801.84615384619,0.22324,279.60495735138863,0.20891232887466174,54.925224133965436,46.90091070901952,23945.547092100904,281.59217211708796,-0.0002707490133610111,0.10559558268934784,677639.7141331274,217147.9465298472,35242.94833289966,1.077510804790997,-0.033762979406844806,1,1e-06,0,0.016813039779663086,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,298.84999999999997,0.22324,251.0,367678.7699883236,300.06562562264253,0.0762,0.21585370143031923,323.79667080320485,1.1359105901931343,51130.04320715014,0.14707431483978708,367678.7699883236,0.5453603467892663,-181801.8461538461,0.22324,279.60387488201803,0.20759175969168409,54.90688354834216,46.90091070901951,23818.019476455414,281.5900458867331,-0.00027815477308647723,0.10702975195977406,704180.137464058,217949.24258637393,36046.4283193838,1.0895294368220272,-0.034319174743984604,1,1e-06,0,0.01697707176208496,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,300.15,0.22324,251.0,367664.3938848748,301.3688261778035,0.0762,0.21450228804985727,324.8730194753413,1.1364857068625291,51129.98330676894,0.1567396569678749,367664.3938848748,0.5464858056018898,-181801.84615384607,0.22324,279.6027349417446,0.20648849320441806,54.88788966448939,46.90091070901952,23693.884020616002,281.5878583063269,-0.0002855626954353534,0.10889209420150722,731528.640775662,219000.6813189662,37100.611651096726,1.1018804173616383,-0.03485272731899158,1,1e-06,0,0.01682591438293457,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,301.45,0.22324,251.0,367649.84353502933,302.67358902376964,0.0762,0.21360598320109148,326.16322139559577,1.1383102524357955,51129.92406849899,0.16645447366628585,367649.84353502933,0.547624467583887,-181801.84615384613,0.22324,279.6015811847588,0.20557161324004042,54.86824248240713,46.90091070901951,23573.151757488136,281.5856518669287,-0.00029264918502174415,0.11118770502365975,759710.3374573885,220308.75736356154,38411.97921486401,1.1145801335139818,-0.03532115760810939,1,1e-06,0,0.016940832138061523,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,302.75,0.22324,251.0,367635.63182829856,303.9800106403791,0.0762,0.213160930695949,327.6523836705856,1.1413469895004364,51129.86553484557,0.17621807856440366,367635.63182829856,0.5487356284830298,-181801.84615384613,0.22324,279.6004542801761,0.20481752381810803,54.84794200209537,46.90091070901951,23455.848962234784,281.5834664491339,-0.00029904646398515967,0.11392216459616543,788732.3041854498,221869.81685153395,39976.839183341945,1.1276423118179275,-0.03568552140683323,1,1e-06,0,0.016822099685668945,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,304.04999999999995,0.22324,251.0,367622.2230067091,305.2879446723304,0.0762,0.2131755881451909,329.33733996791955,1.1456212893945643,51129.807733518275,0.18603278636151893,367622.2230067091,0.54978243363405,-181801.84615384607,0.22324,279.5993910396531,0.20420621987676504,54.82698822355413,46.90091070901952,23342.011526789032,281.58133783671116,-0.0003043903443770159,0.11710150627650266,818620.9925986,223692.26233294938,41803.586526560845,1.1410855575846939,-0.03590352100263772,1,1e-06,0,0.016827821731567383,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,305.34999999999997,0.22324,251.0,367610.0361501442,306.59764170416366,0.0762,0.21363796294269832,331.19854169889476,1.151072638722783,51129.75070163941,0.195900004316951,367610.0361501442,0.5507316072527146,-181801.84615384619,0.22324,279.59842469375445,0.2037157690158011,54.8053811467834,46.90091070901951,23231.691346795524,281.5792984199947,-0.0003083525968571098,0.1207329608409112,849392.9288946826,225767.96622355195,43884.04374480749,1.1549283609486598,-0.03594000862062785,1,1e-06,0,0.016841888427734375,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,306.65,0.22324,251.0,367599.4428382744,307.90866247886305,0.0762,0.2145374221074121,333.222793903926,1.157673090340695,51129.69448934985,0.2058195483994986,367599.4428382744,0.5515536390092848,-181801.84615384619,0.22324,279.5975847065581,0.20328495336352537,54.783120771783175,46.90091070901951,23124.950890975826,281.5773770895722,-0.00031067092407257094,0.12482276095768634,881059.6249749031,228095.16350053035,46216.41229915962,1.1691880361855047,-0.03577116484001408,1,1e-06,0,0.016824960708618164,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,307.95,0.22324,251.0,367590.76015262725,309.2214872407052,0.0762,0.21585928624460848,335.40146647119855,1.1654044810288202,51129.639139828316,0.21579316103236465,367590.76015262725,0.5522233323441128,-181801.84615384613,0.22324,279.5968962207604,0.2029010233644866,54.76020709855346,46.90091070901951,23021.863749143766,281.5755983027097,-0.00031114336646661546,0.12938004669164727,913650.8618886251,230673.7885329986,48800.60428245526,1.1838857676597498,-0.03538157174932621,1,1e-06,0,0.016867876052856445,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,309.25,0.22324,251.0,367584.2513889539,310.5358187267863,0.0762,0.21757697633864836,337.7208578722158,1.1742375129986393,51129.58470648951,0.22582157113889628,367584.2513889539,0.5527197526932355,-181801.84615384613,0.22324,279.5963801141625,0.2025648358152343,54.73664012709425,46.90091070901952,22922.515313684355,281.57398246380814,-0.00030961525227976127,0.13441265529389346,947175.8040752396,233501.70327609475,51634.447339255625,1.199042553718773,-0.03476100213265454,1,1e-06,0,0.016802072525024414,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,310.54999999999995,0.22324,251.0,367580.1213983707,311.85164458553385,0.0762,0.21965726082595438,340.1728460926132,1.1841657853849339,51129.53123959547,0.235906990679055,367580.1213983707,0.553026591580533,-181801.84615384616,0.22324,279.5960526302506,0.20227682488591014,54.71241985740555,46.90091070901952,22827.000890937154,281.5725452856059,-0.00030590987891017596,0.13992991564474325,981656.5824817288,236581.60715089663,54720.619640823286,1.214683037924033,-0.03389646329128482,1,1e-06,0,0.01692986488342285,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,311.84999999999997,0.22324,251.0,367578.5157116837,313.1687666628284,0.0762,0.2220424598976365,342.74268849224586,1.1951410574333707,51129.47881256108,0.24604821544263983,367578.5157116837,0.5531322455040595,-181801.84615384616,0.22324,279.59592530875994,0.2020375048545612,54.68754628948736,46.90091070901952,22735.42815009329,281.57129826290287,-0.00029979829518395247,0.14594083637563637,1017106.3343723693,239907.56514964503,58053.149173164915,1.2308280239533766,-0.03277614188021971,1,1e-06,0,0.016921043395996094,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,181801.84615384613,313.15,0.22324,251.0,367579.51501074707,314.48730647510433,0.0762,0.22466796725109361,345.422857855904,1.207158862101839,51129.42748191082,0.2562482976400973,367579.51501074707,0.5530302377775342,-181801.8461538461,0.22324,279.59600454728604,0.20184759430364924,54.66201942333968,46.90091070901952,22647.912853968424,281.57024739327585,-0.00029102464007042247,0.15245678112782254,1053548.923478985,243482.5733983489,61635.0122246283,1.2475065837993753,-0.03138124202820336,1,1e-06,0,0.016801118850708008,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,287.15,0.22324,251.0,368856.7642770424,288.1274592025941,0.0762,0.17253502475085725,335.54159227343735,1.240964683265153,51140.787638543276,0.059785507096155106,368856.7642770424,0.4526077498953782,-140138.923076923,0.22324,279.69694982613623,0.2038726711843384,55.04843008268998,46.902251550350556,25101.08945994627,281.7219876019351,-0.00014282723663584858,0.0945631966501421,488021.1287751646,176723.66481149476,36514.3379039578,0.7629051848304278,-0.019290607145705962,1,1e-06,0,0.028404951095581055,7
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,288.45,0.22324,251.0,368873.88217341556,289.4184511689836,0.0762,0.16884987293889253,333.76876132974667,1.227889771326053,51140.71518389826,0.06905527094421803,368873.88217341556,0.45125112812934276,-140138.923076923,0.22324,279.69830039335073,0.19816794940045163,55.03531588290264,46.902251550350556,24945.011533188113,281.7219731256834,-0.00014538561108929892,0.09243466098738813,508579.89853294246,175549.75716662442,35335.905922435,0.7704332112275378,-0.01945842647256768,1,1e-06,0,0.017060041427612305,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,289.75,0.22324,251.0,368884.3642915968,290.7107426039629,0.0762,0.16553229622292065,332.32302782730017,1.2162758623465462,51140.6430322311,0.07836670111557893,368884.3642915968,0.4504178483455803,-140138.923076923,0.22323999999999997,279.6991274111598,0.19257510590243543,55.0215483848858,46.902251550350556,24792.732466807458,281.72144175245717,-0.00014824437201871985,0.09071106099329293,529810.588032292,174580.31097232798,34362.76828787009,0.7781443637255266,-0.01965831974058574,1,1e-06,0,0.016849040985107422,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,291.04999999999995,0.22324,251.0,368889.0324909646,292.0044060370668,0.0762,0.16258709290161732,331.20643734040596,1.206176676372937,51140.57119294298,0.08772041525477998,368889.0324909646,0.45004305783595555,-140138.92307692306,0.22323999999999997,279.69949572259713,0.18809384096840182,55.00712758863946,46.902251550350556,24644.14837291258,281.72045660368406,-0.0001514635619075503,0.08939339890915872,551729.371874489,173825.5277189624,33605.13240426661,0.7860459773833666,-0.019896805139524076,1,1e-06,0,0.017011165618896484,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,292.34999999999997,0.22324,251.0,368888.686112243,293.2993411722031,0.0762,0.16001805015849868,330.42405071584005,1.1976437976154823,51140.499680782326,0.09711652425314528,368888.686112243,0.4500636802538338,-140138.92307692295,0.22324,279.69946839402036,0.18444735314146452,54.992053494163635,46.902251550350556,24499.170151150538,281.71907915485036,-0.00015510243515691984,0.08848332360514798,574351.4812558726,173295.36768815372,33072.97122952427,0.7941453145951578,-0.020180074208212773,1,1e-06,0,0.016793012619018555,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,293.65,0.22324,251.0,368884.0991894709,294.595655761616,0.0762,0.15782737310047423,329.97229392387715,1.1907081686370673,51140.42849839691,0.10655694671055066,368884.0991894709,0.45041863385330316,-140138.92307692303,0.22324,279.69910649514117,0.18144561750828445,54.97632610145832,46.902251550350556,24357.72400707737,281.7173686876252,-0.00015921419154490447,0.08798275394768075,597696.291496016,172997.26717991274,32773.712817197535,0.8024516000333167,-0.020512681011268796,1,1e-06,0,0.01687908172607422,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,294.95,0.22324,251.0,368876.01965897885,295.89341024725604,0.0762,0.15602069154135734,329.85566108438206,1.185433345824092,51140.357672991166,0.11604057831378653,368876.01965897885,0.451048897349267,-140138.92307692298,0.22324,279.69846903661517,0.17895464307297834,54.959945410523524,46.902251550350556,24219.74953972992,281.71538292291564,-0.00016382593289034422,0.08789401921328639,621775.9987824233,172943.11943707633,32719.262003467586,0.8109718275021162,-0.020897432599099375,1,1e-06,0,0.01690196990966797,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,296.25,0.22324,251.0,368865.164340857,297.192720859322,0.0762,0.15459964045476227,330.06586951906803,1.1818283691730234,51140.28721182479,0.12556920595198695,368865.164340857,0.4518979014537763,-140138.92307692306,0.22324,279.6976125740896,0.17687581827358165,54.94291142135922,46.902251550350556,24085.20269845857,281.7131767835623,-0.00016890732664409067,0.08822012322413927,646610.142214321,173137.54479982948,32914.218351934476,0.8197159855331775,-0.021327051111541095,1,1e-06,0,0.01676201820373535,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,297.54999999999995,0.22324,251.0,368852.21935511794,298.49352428499077,0.0762,0.15355539591945444,330.5769150864233,1.1798073323342333,51140.217137329986,0.1351428485266263,368852.21935511794,0.4529114994348902,-140138.923076923,0.22324,279.6965912410385,0.17513524741600908,54.925224133965436,46.902251550350556,23954.05737816265,281.71080309561785,-0.00017435270548016998,0.08896451153984697,672218.3244997255,173570.82511698338,33348.79762237763,0.8286929522745117,-0.021787455620312812,1,1e-06,0,0.016920804977416992,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,298.84999999999997,0.22324,251.0,368837.83452974673,299.79572666433205,0.0762,0.1529013783935511,331.39688185853663,1.1794708741672344,51140.14746369387,0.1447629330190195,368837.83452974673,0.45403840575505683,-140138.92307692303,0.22324,279.6954563075683,0.17367752216360274,54.90688354834216,46.902251550350556,23826.29450669684,281.7083117003076,-0.0001799756261982238,0.09013108048195569,698613.5648504548,174261.10135124542,34041.1618306281,0.8379134271999545,-0.022252071579487165,1,1e-06,0,0.01677703857421875,4
0,0,0,1,1,0,1,0,0.0469,280.15,0.0551,140138.923076923,300.15,0.22324,251.0,368822.62412672787,301.09964563602506,0.0762,0.15263913522989014,332.5139942567172,1.1808133051715495,51140.07821539328,0.15442978927171552,368822.62412672787,0.455230140696699,-140138.92307692306,0.22324,279.69425623770053,0.17245892711730973,54.88788966448939,46.902251550350556,23701.91310293847,281.70574986942313,-0.00018551266158082653,0.09172439586647822,725814.0728457214,175210.8159158937,34993.723586636435,0.8473876329339989,-0.02268958745042937,1,1e-06,0,0.016885042190551758,4
